clock {
	timezone PST8;
	starttime '2013-07-29 00:00:00';
	stoptime '2013-07-30 00:00:00';
}

#include "../include/schedules/appliance_schedules.glm"
#include "../include/schedules/water_and_setpoint_schedule_v5.glm"
#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0

#set minimum_timestep=15.000000
#set profiler=1
#set relax_naming_rules=1
#set randomseed=10
#set suppress_repeat_messages=TRUE
module market {
}

module tape {
}

module climate {
}

module residential {
	implicit_enduses NONE;
}

module powerflow {
	solver_method FBS;
	line_limits TRUE;
	default_maximum_voltage_error 1e-4;
}

object climate {
	name ClimateWeather;
	interpolate QUADRATIC;
	tmyfile ../include/weather/AZ-Phoenix.tmy3;
};

object substation {
	phases ABCN;
	nominal_voltage 2401.7771;
	power_convergence_value 100;
	name network_node;
	positive_sequence_voltage 2401.7771;
	bustype SWING;
	base_power 100;
};

object transformer_configuration {
	name trans_config_to_feeder;
	primary_voltage 2401.7771;
	install_type PADMOUNT;
	impedance 0.00033+0.0022j;
	secondary_voltage 2401.7771;
	connect_type WYE_WYE;
	power_rating 5.8 MVA;
};

object transformer {
	phases ABCN;
	from network_node;
	name substation_transformer;
	to n150;
	configuration trans_config_to_feeder;
	groupid Distribution_Trans;
};

object overhead_line_conductor {
	geometric_mean_radius 0.0244;
	resistance 0.30600;
	name olc10001;
};

object overhead_line_conductor {
	geometric_mean_radius 0.004460;
	resistance 1.12000;
	name olc10009;
};

object overhead_line_conductor {
	geometric_mean_radius 0.008140;
	resistance 0.59200;
	name olc10002;
};

object underground_line_conductor {
	name ulc10003;
	conductor_resistance 0.970000;
	shield_resistance 0.000000;
	neutral_gmr 0.011100;
	outer_diameter 1.060000;
	neutral_strands 6.000000;
	neutral_resistance 0.970000;
	neutral_diameter 0.0640837;
	conductor_diameter 0.368000;
	shield_gmr 0.000000;
	conductor_gmr 0.011100;
};

object triplex_line_conductor {
	name tlc1000;
	rating.winter.emergency 1000.0;
	geometric_mean_radius 0.0158;
	resistance 0.48;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.summer.continuous 1000.0;
};

object line_spacing {
	distance_AN 5.656854;
	name ls5001;
	distance_CN 5.0;
	distance_BC 4.5;
	distance_AB 2.5;
	distance_AC 7.0;
	distance_BN 4.272002;
};

object line_spacing {
	distance_AN 5.0;
	name ls5002;
	distance_CN 5.656854;
	distance_BC 7.0;
	distance_AB 4.5;
	distance_AC 2.5;
	distance_BN 4.272002;
};

object line_spacing {
	distance_AN 5.0;
	name ls5003;
	distance_CN 4.272002;
	distance_BC 2.5;
	distance_AB 7.0;
	distance_AC 4.5;
	distance_BN 5.656854;
};

object line_spacing {
	distance_AN 5.0;
	name ls5004;
	distance_CN 5.656854;
	distance_BC 2.5;
	distance_AB 4.5;
	distance_AC 7.0;
	distance_BN 4.272002;
};

object line_spacing {
	distance_BC 7.0;
	name ls5005;
	distance_CN 5.0;
	distance_AN 4.272002;
	distance_AB 2.5;
	distance_BN 5.656854;
	distance_AC 4.5;
};

object line_spacing {
	distance_AN 5.656854;
	name ls5006;
	distance_CN 4.272002;
	distance_BC 4.5;
	distance_AB 7.0;
	distance_AC 2.5;
	distance_BN 5.0;
};

object line_spacing {
	distance_AN 5.656854;
	name ls5007;
	distance_CN 5.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 7.0;
	distance_BN 0.0;
};

object line_spacing {
	distance_AN 5.656854;
	name ls5008;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 7.0;
	distance_AC 0.0;
	distance_BN 5.0;
};

object line_spacing {
	distance_AN 5.0;
	name ls5009;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object line_spacing {
	distance_AN 0.0;
	name ls50010;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 5.0;
};

object line_spacing {
	distance_AN 0.0;
	name ls50011;
	distance_CN 5.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object line_spacing {
	distance_AN 0.0;
	name ls50012;
	distance_CN 0.0;
	distance_BC 0.5;
	distance_AB 0.5;
	distance_AC 1.0;
	distance_BN 0.0;
};

object triplex_line_configuration {
	diameter 0.522;
	name lc1000;
	conductor_1 tlc1000;
	conductor_2 tlc1000;
	conductor_N tlc1000;
	insulation_thickness 0.08;
};

object line_configuration {
	name lc1001;
	spacing ls5001;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1002;
	spacing ls5002;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1003;
	spacing ls5003;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1004;
	spacing ls5004;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1005;
	spacing ls5005;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1006;
	spacing ls5006;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
};

object line_configuration {
	name lc1007;
	spacing ls5007;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
};

object line_configuration {
	name lc1008;
	spacing ls5008;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_B olc10001;
};

object line_configuration {
	conductor_A olc10009;
	conductor_N olc10009;
	spacing ls5009;
	name lc1009;
};

object line_configuration {
	conductor_N olc10009;
	spacing ls50010;
	name lc10010;
	conductor_B olc10009;
};

object line_configuration {
	conductor_C olc10009;
	conductor_N olc10009;
	spacing ls50011;
	name lc10011;
};

object line_configuration {
	name lc10012;
	spacing ls50012;
	conductor_A ulc10003;
	conductor_C ulc10003;
	conductor_B ulc10003;
};

object overhead_line {
	phases "BN";
	from l1;
	name linobj12;
	to l2;
	length 175;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l1;
	name linobj13;
	to n3;
	length 250;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l1;
	name linobj17;
	to l7;
	length 300;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n3;
	name linobj34;
	to l4;
	length 200;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n3;
	name linobj35;
	to l5;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l5;
	name linobj56;
	to l6;
	length 250;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l7;
	name linobj78;
	to n8;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n8;
	name linobj812;
	to l12;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n8;
	name linobj89;
	to l9;
	length 225;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n8;
	name linobj813;
	to n13;
	length 300;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n1401;
	name linobj140114;
	to n14;
	length 425;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n13;
	name linobj1334;
	to l34;
	length 150;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n13;
	name linobj1318;
	to n18;
	length 825;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n14;
	name linobj1411;
	to l11;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n14;
	name linobj1410;
	to l10;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n15;
	name linobj1516;
	to l16;
	length 375;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n15;
	name linobj1517;
	to l17;
	length 350;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n18;
	name linobj1819;
	to l19;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n18;
	name linobj1821;
	to n21;
	length 300;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l19;
	name linobj1920;
	to l20;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n21;
	name linobj2122;
	to l22;
	length 525;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n21;
	name linobj2123;
	to n23;
	length 250;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n23;
	name linobj2324;
	to l24;
	length 550;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n23;
	name linobj2325;
	to n25;
	length 275;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ACN";
	from n2601;
	name linobj260126;
	to n26;
	length 350;
	configuration lc1007;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n25;
	name linobj2528;
	to l28;
	length 200;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ACN";
	from n26;
	name linobj2627;
	to n27;
	length 275;
	configuration lc1007;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n26;
	name linobj2631;
	to l31;
	length 225;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n27;
	name linobj2733;
	to l33;
	length 500;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l28;
	name linobj2829;
	to l29;
	length 300;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l29;
	name linobj2930;
	to l30;
	length 350;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l30;
	name linobj30250;
	to n250;
	length 200;
	configuration lc1002;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l31;
	name linobj3132;
	to l32;
	length 300;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l34;
	name linobj3415;
	to n15;
	length 100;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABN";
	from l35;
	name linobj3536;
	to n36;
	length 650;
	configuration lc1008;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l35;
	name linobj3540;
	to n40;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n36;
	name linobj3637;
	to l37;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n36;
	name linobj3638;
	to l38;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from l38;
	name linobj3839;
	to l39;
	length 325;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n40;
	name linobj4041;
	to l41;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n40;
	name linobj4042;
	to l42;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from l42;
	name linobj4243;
	to l43;
	length 500;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l42;
	name linobj4244;
	to n44;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n44;
	name linobj4445;
	to l45;
	length 200;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n44;
	name linobj4447;
	to l47;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l45;
	name linobj4546;
	to l46;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l47;
	name linobj4748;
	to l48;
	length 150;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l47;
	name linobj4749;
	to l49;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l49;
	name linobj4950;
	to l50;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l50;
	name linobj5051;
	to l51;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l51;
	name linobj51151;
	to n151;
	length 700;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l52;
	name linobj5253;
	to l53;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l53;
	name linobj5354;
	to n54;
	length 125;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n54;
	name linobj5455;
	to l55;
	length 275;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n54;
	name linobj5457;
	to n57;
	length 350;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l55;
	name linobj5556;
	to l56;
	length 275;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n57;
	name linobj5758;
	to l58;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n57;
	name linobj5760;
	to l60;
	length 750;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from l58;
	name linobj5859;
	to l59;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l60;
	name linobj6061;
	to n61;
	length 550;
	configuration lc1005;
	groupid Distribution_Line;
};

object underground_line {
	phases "ABC";
	from l60;
	name linobj6062;
	to l62;
	length 250;
	configuration lc10012;
	groupid Distribution_Line;
};

object underground_line {
	phases "ABC";
	from l62;
	name linobj6263;
	to l63;
	length 175;
	configuration lc10012;
	groupid Distribution_Line;
};

object underground_line {
	phases "ABC";
	from l63;
	name linobj6364;
	to l64;
	length 350;
	configuration lc10012;
	groupid Distribution_Line;
};

object underground_line {
	phases "ABC";
	from l64;
	name linobj6465;
	to l65;
	length 425;
	configuration lc10012;
	groupid Distribution_Line;
};

object underground_line {
	phases "ABC";
	from l65;
	name linobj6566;
	to l66;
	length 325;
	configuration lc10012;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n67;
	name linobj6768;
	to l68;
	length 200;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n67;
	name linobj6772;
	to n72;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n67;
	name linobj6797;
	to n97;
	length 250;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l68;
	name linobj6869;
	to l69;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l69;
	name linobj6970;
	to l70;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l70;
	name linobj7071;
	to l71;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n72;
	name linobj7273;
	to l73;
	length 275;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n72;
	name linobj7276;
	to l76;
	length 200;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l73;
	name linobj7374;
	to l74;
	length 350;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l74;
	name linobj7475;
	to l75;
	length 400;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l76;
	name linobj7677;
	to l77;
	length 400;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l76;
	name linobj7686;
	to l86;
	length 700;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l77;
	name linobj7778;
	to n78;
	length 100;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n78;
	name linobj7879;
	to l79;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n78;
	name linobj7880;
	to l80;
	length 475;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l80;
	name linobj8081;
	to n81;
	length 475;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n81;
	name linobj8182;
	to l82;
	length 250;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n81;
	name linobj8184;
	to l84;
	length 675;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l82;
	name linobj8283;
	to l83;
	length 250;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l84;
	name linobj8485;
	to l85;
	length 475;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l86;
	name linobj8687;
	to l87;
	length 450;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l87;
	name linobj8788;
	to l88;
	length 175;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l87;
	name linobj8789;
	to n89;
	length 275;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n89;
	name linobj8990;
	to l90;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n89;
	name linobj8991;
	to n91;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n91;
	name linobj9192;
	to l92;
	length 300;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n91;
	name linobj9193;
	to n93;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n93;
	name linobj9394;
	to l94;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n93;
	name linobj9395;
	to l95;
	length 300;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from l95;
	name linobj9596;
	to l96;
	length 200;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n97;
	name linobj9798;
	to l98;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l98;
	name linobj9899;
	to l99;
	length 550;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l99;
	name linobj99100;
	to l100;
	length 300;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from l100;
	name linobj100450;
	to n450;
	length 800;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from n101;
	name linobj101102;
	to l102;
	length 225;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n101;
	name linobj101105;
	to n105;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l102;
	name linobj102103;
	to l103;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "CN";
	from l103;
	name linobj103104;
	to l104;
	length 700;
	configuration lc10011;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from n105;
	name linobj105106;
	to l106;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n105;
	name linobj105108;
	to n108;
	length 325;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "BN";
	from l106;
	name linobj106107;
	to l107;
	length 575;
	configuration lc10010;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n108;
	name linobj108109;
	to l109;
	length 450;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n108;
	name linobj108300;
	to n300;
	length 1000;
	configuration lc1003;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l109;
	name linobj109110;
	to n110;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n110;
	name linobj110111;
	to l111;
	length 575;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from n110;
	name linobj110112;
	to l112;
	length 125;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l112;
	name linobj112113;
	to l113;
	length 525;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "AN";
	from l113;
	name linobj113114;
	to l114;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n135;
	name linobj13535;
	to l35;
	length 375;
	configuration lc1004;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n149;
	name linobj1491;
	to l1;
	length 400;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n152;
	name linobj15252;
	to l52;
	length 400;
	configuration lc1001;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n6701;
	name linobj670167;
	to n67;
	length 350;
	configuration lc1006;
	groupid Distribution_Line;
};

object overhead_line {
	phases "ABCN";
	from n197;
	name linobj197101;
	to n101;
	length 250;
	configuration lc1003;
	groupid Distribution_Line;
};

object node {
	phases "CN";
	name n3;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n8;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n13;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "AN";
	name n14;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "AN";
	name n1401;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "CN";
	name n15;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n18;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n21;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n23;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n25;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ACN";
	name n26;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ACN";
	name n2601;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ACN";
	name n27;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABN";
	name n36;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n40;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n44;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n54;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n57;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n61;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n67;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n6701;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n72;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n78;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n81;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n89;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n91;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n93;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n97;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n101;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n105;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n108;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "AN";
	name n110;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n135;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n149;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n1491;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object meter {
	phases "ABCN";
	name n150;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n151;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n152;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n160;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n195;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n197;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n250;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n251;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n300;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n350;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n450;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n451;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object node {
	phases "ABCN";
	name n610;
	voltage_B -240.000-415.6922j;
	voltage_C -240.000+415.6922j;
	voltage_A 480.000+0j;
	nominal_voltage 480.000;
};

object node {
	phases "ABCN";
	name n611;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object load {
	phases "ABCN";
	name l1;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l1_tn;
	parent l1_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l1;
	name triplex_l1;
	to l1_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l1_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l1_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l1_tpn;
	name l1_tpn_tm;
	to l1_tm;
	length 26.4;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l2;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l2_tn;
	parent l2_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l2;
	name triplex_l2;
	to l2_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l2_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l2_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l2_tpn;
	name l2_tpn_tm;
	to l2_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l4;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l4_tn;
	parent l4_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l4;
	name triplex_l4;
	to l4_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l4_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l4_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l4_tpn;
	name l4_tpn_tm;
	to l4_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l5;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l5_tn;
	parent l5_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l5;
	name triplex_l5;
	to l5_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l5_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l5_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l5_tpn;
	name l5_tpn_tm;
	to l5_tm;
	length 30.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l6;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l6_tn;
	parent l6_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l6;
	name triplex_l6;
	to l6_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l6_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l6_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l6_tpn;
	name l6_tpn_tm;
	to l6_tm;
	length 29.5;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l7;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l7_tn;
	parent l7_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l7;
	name triplex_l7;
	to l7_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l7_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l7_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l7_tpn;
	name l7_tpn_tm;
	to l7_tm;
	length 34.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l9;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l9_tn;
	parent l9_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l9;
	name triplex_l9;
	to l9_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l9_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l9_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l9_tpn;
	name l9_tpn_tm;
	to l9_tm;
	length 23.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l10;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l10_tn;
	parent l10_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l10;
	name triplex_l10;
	to l10_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l10_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l10_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l10_tpn;
	name l10_tpn_tm;
	to l10_tm;
	length 30.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l11;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l11_tn;
	parent l11_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l11;
	name triplex_l11;
	to l11_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l11_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l11_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l11_tpn;
	name l11_tpn_tm;
	to l11_tm;
	length 23.5;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l12;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l12_tn;
	parent l12_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l12;
	name triplex_l12;
	to l12_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l12_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l12_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l12_tpn;
	name l12_tpn_tm;
	to l12_tm;
	length 21.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l16;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l16_tn;
	parent l16_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l16;
	name triplex_l16;
	to l16_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l16_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l16_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l16_tpn;
	name l16_tpn_tm;
	to l16_tm;
	length 29.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l17;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l17_tn;
	parent l17_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l17;
	name triplex_l17;
	to l17_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l17_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l17_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l17_tpn;
	name l17_tpn_tm;
	to l17_tm;
	length 26.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l19;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l19_tn;
	parent l19_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l19;
	name triplex_l19;
	to l19_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l19_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l19_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l19_tpn;
	name l19_tpn_tm;
	to l19_tm;
	length 26.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l20;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l20_tn;
	parent l20_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l20;
	name triplex_l20;
	to l20_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l20_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l20_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l20_tpn;
	name l20_tpn_tm;
	to l20_tm;
	length 29.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l22;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l22_tn;
	parent l22_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l22;
	name triplex_l22;
	to l22_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l22_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l22_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l22_tpn;
	name l22_tpn_tm;
	to l22_tm;
	length 31.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l24;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l24_tn;
	parent l24_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l24;
	name triplex_l24;
	to l24_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l24_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l24_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l24_tpn;
	name l24_tpn_tm;
	to l24_tm;
	length 25.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l28;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l28_tn;
	parent l28_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l28;
	name triplex_l28;
	to l28_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l28_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l28_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l28_tpn;
	name l28_tpn_tm;
	to l28_tm;
	length 29.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l29;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l29_tn;
	parent l29_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l29;
	name triplex_l29;
	to l29_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l29_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l29_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l29_tpn;
	name l29_tpn_tm;
	to l29_tm;
	length 26.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l30;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l30_tn;
	parent l30_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l30;
	name triplex_l30;
	to l30_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l30_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l30_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l30_tpn;
	name l30_tpn_tm;
	to l30_tm;
	length 32.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l31;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l31_tn;
	parent l31_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l31;
	name triplex_l31;
	to l31_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l31_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l31_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l31_tpn;
	name l31_tpn_tm;
	to l31_tm;
	length 32.5;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l32;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l32_tn;
	parent l32_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l32;
	name triplex_l32;
	to l32_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l32_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l32_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l32_tpn;
	name l32_tpn_tm;
	to l32_tm;
	length 23.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l33;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l33_tn;
	parent l33_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l33;
	name triplex_l33;
	to l33_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l33_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l33_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l33_tpn;
	name l33_tpn_tm;
	to l33_tm;
	length 29.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l34;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l34_tn;
	parent l34_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l34;
	name triplex_l34;
	to l34_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l34_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l34_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l34_tpn;
	name l34_tpn_tm;
	to l34_tm;
	length 28.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCD";
	name l35;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_power_A 40000+20000j;
};

object load {
	phases "AN";
	name l37;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l37_tn;
	parent l37_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l37;
	name triplex_l37;
	to l37_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l37_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l37_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l37_tpn;
	name l37_tpn_tm;
	to l37_tm;
	length 28.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l38;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l38_tn;
	parent l38_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l38;
	name triplex_l38;
	to l38_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l38_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l38_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l38_tpn;
	name l38_tpn_tm;
	to l38_tm;
	length 33.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l39;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l39_tn;
	parent l39_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l39;
	name triplex_l39;
	to l39_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l39_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l39_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l39_tpn;
	name l39_tpn_tm;
	to l39_tm;
	length 24.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l41;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l41_tn;
	parent l41_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l41;
	name triplex_l41;
	to l41_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l41_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l41_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l41_tpn;
	name l41_tpn_tm;
	to l41_tm;
	length 24.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l42;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l42_tn;
	parent l42_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l42;
	name triplex_l42;
	to l42_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l42_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l42_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l42_tpn;
	name l42_tpn_tm;
	to l42_tm;
	length 21.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l43;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l43_tn;
	parent l43_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l43;
	name triplex_l43;
	to l43_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l43_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l43_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l43_tpn;
	name l43_tpn_tm;
	to l43_tm;
	length 34.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l45;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l45_tn;
	parent l45_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l45;
	name triplex_l45;
	to l45_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l45_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l45_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l45_tpn;
	name l45_tpn_tm;
	to l45_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l46;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l46_tn;
	parent l46_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l46;
	name triplex_l46;
	to l46_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l46_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l46_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l46_tpn;
	name l46_tpn_tm;
	to l46_tm;
	length 27.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	voltage_B -1200.8886-2080.000j;
	phases "ABCN";
	name l47;
	constant_current_A 14.5725-10.409j;
	voltage_C -1200.8886+2080.000j;
	constant_current_C 1.7282+17.8247j;
	voltage_A 2401.7771;
	constant_current_B -16.3007-7.4157j;
	nominal_voltage 2401.7771;
};

object load {
	phases "ABCN";
	name l48;
	constant_impedance_B 54.5672+38.9766j;
	constant_impedance_C 54.5672+38.9766j;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_impedance_A 54.5672+38.9766j;
};

object load {
	phases "ABCN";
	name l49;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	constant_power_C 35000+25000j;
	constant_power_B 70000+50000j;
	constant_power_A 35000+25000j;
	nominal_voltage 2401.7771;
};

object load {
	phases "ABCN";
	name l50;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l50_tn;
	parent l50_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l50;
	name triplex_l50;
	to l50_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l50_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l50_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l50_tpn;
	name l50_tpn_tm;
	to l50_tm;
	length 29.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l51;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l51_tn;
	parent l51_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l51;
	name triplex_l51;
	to l51_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l51_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l51_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l51_tpn;
	name l51_tpn_tm;
	to l51_tm;
	length 28.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l52;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l52_tn;
	parent l52_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l52;
	name triplex_l52;
	to l52_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l52_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l52_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l52_tpn;
	name l52_tpn_tm;
	to l52_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l53;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l53_tn;
	parent l53_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l53;
	name triplex_l53;
	to l53_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l53_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l53_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l53_tpn;
	name l53_tpn_tm;
	to l53_tm;
	length 28.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l55;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l55_tn;
	parent l55_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l55;
	name triplex_l55;
	to l55_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l55_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l55_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l55_tpn;
	name l55_tpn_tm;
	to l55_tm;
	length 30.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l56;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l56_tn;
	parent l56_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l56;
	name triplex_l56;
	to l56_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l56_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l56_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l56_tpn;
	name l56_tpn_tm;
	to l56_tm;
	length 27.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l58;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l58_tn;
	parent l58_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l58;
	name triplex_l58;
	to l58_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l58_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l58_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l58_tpn;
	name l58_tpn_tm;
	to l58_tm;
	length 34.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l59;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l59_tn;
	parent l59_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l59;
	name triplex_l59;
	to l59_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l59_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l59_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l59_tpn;
	name l59_tpn_tm;
	to l59_tm;
	length 23.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l60;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l60_tn;
	parent l60_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l60;
	name triplex_l60;
	to l60_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l60_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l60_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l60_tpn;
	name l60_tpn_tm;
	to l60_tm;
	length 21.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABC";
	name l62;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l62_tn;
	parent l62_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l62;
	name triplex_l62;
	to l62_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l62_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l62_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l62_tpn;
	name l62_tpn_tm;
	to l62_tm;
	length 21.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABC";
	name l63;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l63_tn;
	parent l63_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l63;
	name triplex_l63;
	to l63_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l63_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l63_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l63_tpn;
	name l63_tpn_tm;
	to l63_tm;
	length 21.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABC";
	name l64;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l64_tn;
	parent l64_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l64;
	name triplex_l64;
	to l64_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l64_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l64_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l64_tpn;
	name l64_tpn_tm;
	to l64_tm;
	length 26.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCD";
	name l65;
	constant_impedance_B 327.4032+233.8595j;
	constant_impedance_C 163.7016+116.9297j;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_impedance_A 327.4032+233.8595j;
};

object load {
	phases "ABC";
	name l66;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l66_tn;
	parent l66_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l66;
	name triplex_l66;
	to l66_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l66_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l66_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l66_tpn;
	name l66_tpn_tm;
	to l66_tm;
	length 26.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l68;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l68_tn;
	parent l68_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l68;
	name triplex_l68;
	to l68_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l68_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l68_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l68_tpn;
	name l68_tpn_tm;
	to l68_tm;
	length 25.5;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l69;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l69_tn;
	parent l69_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l69;
	name triplex_l69;
	to l69_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l69_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l69_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l69_tpn;
	name l69_tpn_tm;
	to l69_tm;
	length 31.5;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l70;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l70_tn;
	parent l70_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l70;
	name triplex_l70;
	to l70_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l70_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l70_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l70_tpn;
	name l70_tpn_tm;
	to l70_tm;
	length 29.4;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l71;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l71_tn;
	parent l71_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l71;
	name triplex_l71;
	to l71_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l71_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l71_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l71_tpn;
	name l71_tpn_tm;
	to l71_tm;
	length 31.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l73;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l73_tn;
	parent l73_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l73;
	name triplex_l73;
	to l73_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l73_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l73_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l73_tpn;
	name l73_tpn_tm;
	to l73_tm;
	length 34.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l74;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l74_tn;
	parent l74_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l74;
	name triplex_l74;
	to l74_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l74_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l74_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l74_tpn;
	name l74_tpn_tm;
	to l74_tm;
	length 34.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l75;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l75_tn;
	parent l75_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l75;
	name triplex_l75;
	to l75_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l75_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l75_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l75_tpn;
	name l75_tpn_tm;
	to l75_tm;
	length 22.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	voltage_B -1200.8886-2080.000j;
	phases "ABCD";
	name l76;
	constant_current_A 31.4742-4.0341j;
	voltage_C -1200.8886+2080.000j;
	constant_current_C -8.5629+18.8224j;
	voltage_A 2401.7771;
	constant_current_B -12.0192-16.8269j;
	nominal_voltage 2401.7771;
};

object load {
	phases "ABCN";
	name l77;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l77_tn;
	parent l77_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l77;
	name triplex_l77;
	to l77_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l77_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l77_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l77_tpn;
	name l77_tpn_tm;
	to l77_tm;
	length 22.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l79;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l79_tn;
	parent l79_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l79;
	name triplex_l79;
	to l79_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l79_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l79_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l79_tpn;
	name l79_tpn_tm;
	to l79_tm;
	length 30.4;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l80;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l80_tn;
	parent l80_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l80;
	name triplex_l80;
	to l80_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l80_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l80_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l80_tpn;
	name l80_tpn_tm;
	to l80_tm;
	length 21.4;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l82;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l82_tn;
	parent l82_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l82;
	name triplex_l82;
	to l82_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l82_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l82_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l82_tpn;
	name l82_tpn_tm;
	to l82_tm;
	length 27.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l83;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l83_tn;
	parent l83_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l83;
	name triplex_l83;
	to l83_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l83_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l83_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l83_tpn;
	name l83_tpn_tm;
	to l83_tm;
	length 28.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l84;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l84_tn;
	parent l84_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l84;
	name triplex_l84;
	to l84_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l84_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l84_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l84_tpn;
	name l84_tpn_tm;
	to l84_tm;
	length 32.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l85;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l85_tn;
	parent l85_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l85;
	name triplex_l85;
	to l85_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l85_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l85_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l85_tpn;
	name l85_tpn_tm;
	to l85_tm;
	length 27.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l86;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l86_tn;
	parent l86_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l86;
	name triplex_l86;
	to l86_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l86_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l86_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l86_tpn;
	name l86_tpn_tm;
	to l86_tm;
	length 25.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l87;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l87_tn;
	parent l87_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l87;
	name triplex_l87;
	to l87_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l87_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l87_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l87_tpn;
	name l87_tpn_tm;
	to l87_tm;
	length 30.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l88;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l88_tn;
	parent l88_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l88;
	name triplex_l88;
	to l88_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l88_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l88_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l88_tpn;
	name l88_tpn_tm;
	to l88_tm;
	length 31.1;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l90;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l90_tn;
	parent l90_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l90;
	name triplex_l90;
	to l90_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l90_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l90_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l90_tpn;
	name l90_tpn_tm;
	to l90_tm;
	length 27.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l92;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l92_tn;
	parent l92_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l92;
	name triplex_l92;
	to l92_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l92_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l92_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l92_tpn;
	name l92_tpn_tm;
	to l92_tm;
	length 25.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l94;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l94_tn;
	parent l94_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l94;
	name triplex_l94;
	to l94_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l94_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l94_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l94_tpn;
	name l94_tpn_tm;
	to l94_tm;
	length 22.2;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l95;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l95_tn;
	parent l95_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l95;
	name triplex_l95;
	to l95_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l95_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l95_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l95_tpn;
	name l95_tpn_tm;
	to l95_tm;
	length 28.8;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l96;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l96_tn;
	parent l96_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l96;
	name triplex_l96;
	to l96_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l96_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l96_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l96_tpn;
	name l96_tpn_tm;
	to l96_tm;
	length 23.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l98;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l98_tn;
	parent l98_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l98;
	name triplex_l98;
	to l98_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l98_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l98_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l98_tpn;
	name l98_tpn_tm;
	to l98_tm;
	length 20.7;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l99;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l99_tn;
	parent l99_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l99;
	name triplex_l99;
	to l99_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l99_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l99_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l99_tpn;
	name l99_tpn_tm;
	to l99_tm;
	length 31.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "ABCN";
	name l100;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l100_tn;
	parent l100_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l100;
	name triplex_l100;
	to l100_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l100_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l100_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l100_tpn;
	name l100_tpn_tm;
	to l100_tm;
	length 23.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l102;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l102_tn;
	parent l102_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l102;
	name triplex_l102;
	to l102_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l102_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l102_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l102_tpn;
	name l102_tpn_tm;
	to l102_tm;
	length 26.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l103;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l103_tn;
	parent l103_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l103;
	name triplex_l103;
	to l103_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l103_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l103_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l103_tpn;
	name l103_tpn_tm;
	to l103_tm;
	length 30.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "CN";
	name l104;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l104_tn;
	parent l104_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases CS;
	from l104;
	name triplex_l104;
	to l104_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l104_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	name l104_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases CS;
	from l104_tpn;
	name l104_tpn_tm;
	to l104_tm;
	length 25.4;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l106;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l106_tn;
	parent l106_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l106;
	name triplex_l106;
	to l106_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l106_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l106_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l106_tpn;
	name l106_tpn_tm;
	to l106_tm;
	length 31.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "BN";
	name l107;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l107_tn;
	parent l107_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases BS;
	from l107;
	name triplex_l107;
	to l107_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l107_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	name l107_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases BS;
	from l107_tpn;
	name l107_tpn_tm;
	to l107_tm;
	length 25.9;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l109;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l109_tn;
	parent l109_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l109;
	name triplex_l109;
	to l109_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l109_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l109_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l109_tpn;
	name l109_tpn_tm;
	to l109_tm;
	length 30.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l111;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l111_tn;
	parent l111_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l111;
	name triplex_l111;
	to l111_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l111_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l111_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l111_tpn;
	name l111_tpn_tm;
	to l111_tm;
	length 30.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l112;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l112_tn;
	parent l112_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l112;
	name triplex_l112;
	to l112_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l112_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l112_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l112_tpn;
	name l112_tpn_tm;
	to l112_tm;
	length 26.6;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l113;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l113_tn;
	parent l113_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l113;
	name triplex_l113;
	to l113_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l113_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l113_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l113_tpn;
	name l113_tpn_tm;
	to l113_tm;
	length 20.3;
	configuration lc1000;
	groupid Triplex_Line;
};

object load {
	phases "AN";
	name l114;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l114_tn;
	parent l114_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object transformer {
	phases AS;
	from l114;
	name triplex_l114;
	to l114_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
};

object triplex_meter {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l114_tm;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	name l114_tpn;
	nominal_voltage 120.0;
	voltage_N 0;
};

object triplex_line {
	phases AS;
	from l114_tpn;
	name l114_tpn_tm;
	to l114_tm;
	length 25.0;
	configuration lc1000;
	groupid Triplex_Line;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n13;
	name sw13152;
	to n152;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n18;
	name sw18135;
	to n135;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from l60;
	name sw60160;
	to n160;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n61;
	name sw61611;
	to n611;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n97;
	name sw97197;
	to n197;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n1491;
	name sw1491149;
	to n149;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n250;
	name sw250251;
	to n251;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n450;
	name sw450451;
	to n451;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from n300;
	name sw300350;
	to n350;
};

object switch {
	status CLOSED;
	phases "ABCN";
	from l95;
	name sw95195;
	to n195;
};

object capacitor {
	control VOLT;
	phases ABCN;
	name c83;
	parent l83;
	capacitor_B 200 kVAr;
	capacitor_C 200 kVAr;
	phases_connected ABCN;
	capacitor_A 200 kVAr;
	dwell_time 300;
	remote_sense l83;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase ABCN;
	voltage_set_high 2500;
};

object capacitor {
	control VOLT;
	phases AN;
	name c88;
	parent l88;
	phases_connected AN;
	capacitor_A 50 kVAr;
	dwell_time 300;
	remote_sense l88;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase AN;
	voltage_set_high 2500;
};

object capacitor {
	control VOLT;
	phases BN;
	name c90;
	parent l90;
	capacitor_B 50 kVAr;
	phases_connected BN;
	dwell_time 300;
	remote_sense l90;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase BN;
	voltage_set_high 2500;
};

object capacitor {
	control VOLT;
	phases CN;
	name c92;
	parent l92;
	capacitor_C 50 kVAr;
	phases_connected CN;
	dwell_time 300;
	remote_sense l92;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase CN;
	voltage_set_high 2500;
};

object transformer_configuration {
	name tc5600;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	powerA_rating 100.0;
	power_rating 100.0;
};

object transformer_configuration {
	name tc5601;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	powerB_rating 100.0;
	power_rating 100.0;
};

object transformer_configuration {
	powerC_rating 100.0;
	name tc5602;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	power_rating 100.0;
};

object transformer_configuration {
	power_rating 150;
	primary_voltage 4160;
	install_type PADMOUNT;
	secondary_voltage 480;
	connect_type DELTA_DELTA;
	resistance 0.0127;
	reactance 0.0272;
	name tc400;
};

object transformer {
	phases "ABCN";
	from n611;
	name tran611610;
	to n610;
	configuration tc400;
	groupid Distribution_Trans;
};

object regulator_configuration {
	power_transducer_ratio 20;
	connect_type 1;
	control_level INDIVIDUAL;
	Type A;
	band_width 40.0;
	compensator_x_setting_A 7.5;
	time_delay 30.0;
	compensator_x_setting_C 7.5;
	compensator_x_setting_B 7.5;
	regulation 0.10;
	compensator_r_setting_C 3.0;
	compensator_r_setting_B 3.0;
	compensator_r_setting_A 3.0;
	band_center 2450.0;
	PT_phase "ABC";
	lower_taps 16;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name regcon1501490;
	current_transducer_ratio 700;
	CT_phase "ABC";
};

object regulator {
	phases "ABC";
	from n150;
	name reg1501491;
	to n1491;
	configuration regcon1501490;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	PT_phase "A";
	name regcon2526010;
	band_center 2450.0;
	current_transducer_ratio 50;
	compensator_x_setting_A 0.4;
	time_delay 90.0;
	compensator_x_setting_C 0.4;
	connect_type 1;
	regulation 0.10;
	CT_phase "A";
	power_transducer_ratio 20;
	band_width 40.0;
	compensator_r_setting_C 0.4;
	control_level BANK;
	compensator_r_setting_A 0.4;
	Type A;
	lower_taps 16;
};

object regulator {
	phases "AC";
	from n25;
	name reg252601;
	to n2601;
	configuration regcon2526010;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	PT_phase "A";
	name regcon914010;
	band_center 2450.0;
	current_transducer_ratio 50;
	compensator_x_setting_A 0.4;
	time_delay 60.0;
	connect_type 1;
	regulation 0.10;
	CT_phase "A";
	power_transducer_ratio 20;
	band_width 40.0;
	control_level BANK;
	compensator_r_setting_A 0.4;
	Type A;
	lower_taps 16;
};

object regulator {
	phases "A";
	from l9;
	name reg91401;
	to n1401;
	configuration regcon914010;
};

object regulator_configuration {
	power_transducer_ratio 20;
	connect_type 1;
	control_level INDIVIDUAL;
	Type A;
	band_width 4.0;
	compensator_x_setting_A 1.3;
	time_delay 120.0;
	compensator_x_setting_C 1.4;
	compensator_x_setting_B 2.6;
	regulation 0.10;
	compensator_r_setting_C 0.2;
	compensator_r_setting_B 1.4;
	compensator_r_setting_A 0.6;
	band_center 2450.0;
	PT_phase "ABC";
	lower_taps 16;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name regcon16067010;
	current_transducer_ratio 300;
	CT_phase "ABC";
};

object regulator {
	phases "ABC";
	from n160;
	name reg1606701;
	to n6701;
	configuration regcon16067010;
};

object triplex_meter {
	phases AS;
	name tpm0_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 87;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.185;
	auxiliary_strategy DEADBAND;
	air_temperature 68.54;
	heating_COP 2.5;
	heating_setpoint heating6*0.00+73.22;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling7*0.00+84.07;
	Rdoors 2.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 579;
	window_frame 1;
	parent tpm0_l1_tm;
	floor_area 521;
	cooling_cop_curve LINEAR;
	mass_temperature 68.54;
	number_of_stories 1;
	Rwall 13.39;
	name house0_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.79;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 10.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 579;
	parent house0_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.44;
	impedance_pf 0.970;
	name house0_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 579;
	parent house0_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	name house0_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.679;
	cooling_setpoint cooling7*0.01+72.70;
	air_temperature 70.85;
	heating_setpoint heating5*0.01+66.87;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.73;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1934;
	window_frame 2;
	parent tpm1_l1_tm;
	floor_area 1122;
	cooling_cop_curve LINEAR;
	mass_temperature 70.85;
	number_of_stories 1;
	Rwall 16.42;
	name house1_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 29.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1934;
	parent house1_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.54;
	impedance_pf 0.970;
	name house1_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1934;
	parent house1_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.64;
	impedance_pf 0.970;
	name house1_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 1493;
	parent house1_l1_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 6.4;
	tank_setpoint 134.6;
	temperature 136.2;
	name house1_wh_l1_tm;
	tank_volume 40;
	water_demand small_3*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases AS;
	name tpm2_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 44;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.188;
	cooling_setpoint cooling6*1.75+78.85;
	air_temperature 68.61;
	heating_setpoint heating6*1.46+71.30;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 853;
	window_frame 1;
	parent tpm2_l1_tm;
	floor_area 1066;
	cooling_cop_curve LINEAR;
	mass_temperature 68.61;
	number_of_stories 1;
	Rwall 11.72;
	name house2_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.50;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 15.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 67;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 853;
	parent house2_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	name house2_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 853;
	parent house2_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	name house2_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -168;
	parent house2_l1_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.6;
	tank_setpoint 133.7;
	temperature 138.6;
	name house2_wh_l1_tm;
	tank_volume 70;
	water_demand large_6*1.03;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases AS;
	name tpm3_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.284;
	cooling_setpoint cooling3*1.18+76.25;
	air_temperature 71.50;
	heating_setpoint heating3*1.07+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3011;
	window_frame 1;
	parent tpm3_l1_tm;
	floor_area 1136;
	cooling_cop_curve LINEAR;
	mass_temperature 71.50;
	number_of_stories 1;
	Rwall 11.04;
	name house3_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.51;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 11.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3011;
	parent house3_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.54;
	impedance_pf 0.970;
	name house3_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3011;
	parent house3_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	name house3_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -12312;
	parent house3_l1_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.0;
	tank_setpoint 124.5;
	temperature 138.3;
	name house3_wh_l1_tm;
	tank_volume 50;
	water_demand small_2*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.0;
};

object triplex_meter {
	phases AS;
	name tpm4_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 88;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.983;
	cooling_setpoint cooling2*0.42+69.16;
	air_temperature 70.98;
	heating_setpoint heating2*0.35+61.74;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -146;
	window_frame 1;
	parent tpm4_l1_tm;
	floor_area 818;
	cooling_cop_curve LINEAR;
	mass_temperature 70.98;
	number_of_stories 2;
	Rwall 11.57;
	name house4_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.22;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 20.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -146;
	parent house4_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house4_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -146;
	parent house4_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	name house4_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm5_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 56;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.560;
	cooling_setpoint cooling2*0.88+78.69;
	air_temperature 68.78;
	heating_setpoint heating5*0.73+71.12;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2152;
	window_frame 1;
	parent tpm5_l1_tm;
	floor_area 988;
	cooling_cop_curve LINEAR;
	mass_temperature 68.78;
	number_of_stories 1;
	Rwall 9.59;
	name house5_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.31;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 15.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 39;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2152;
	parent house5_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house5_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2152;
	parent house5_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	name house5_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm6_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.935;
	cooling_setpoint cooling8*0.30+76.07;
	air_temperature 70.71;
	heating_setpoint heating4*0.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -504;
	window_frame 1;
	parent tpm6_l1_tm;
	floor_area 1144;
	cooling_cop_curve LINEAR;
	mass_temperature 70.71;
	number_of_stories 1;
	Rwall 16.57;
	name house6_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.56;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 15.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 35;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -504;
	parent house6_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	name house6_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -504;
	parent house6_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house6_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm7_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.656;
	cooling_setpoint cooling1*1.06+76.25;
	air_temperature 68.21;
	heating_setpoint heating3*0.88+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1639;
	window_frame 4;
	parent tpm7_l1_tm;
	floor_area 2059;
	cooling_cop_curve LINEAR;
	mass_temperature 68.21;
	number_of_stories 1;
	Rwall 28.57;
	name house7_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 24.37;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 46.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1639;
	parent house7_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	name house7_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1639;
	parent house7_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.69;
	impedance_pf 0.970;
	name house7_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm8_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 57;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.128;
	cooling_setpoint cooling1*0.05+81.88;
	air_temperature 70.44;
	heating_setpoint heating2*0.04+76.13;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4921;
	window_frame 1;
	parent tpm8_l1_tm;
	floor_area 1012;
	cooling_cop_curve LINEAR;
	mass_temperature 70.44;
	number_of_stories 1;
	Rwall 14.82;
	name house8_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.23;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 19.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4921;
	parent house8_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	name house8_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4921;
	parent house8_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.69;
	impedance_pf 0.970;
	name house8_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm9_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.751;
	cooling_setpoint cooling1*1.48+72.62;
	air_temperature 69.60;
	heating_setpoint heating3*1.34+67.50;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 960;
	window_frame 1;
	parent tpm9_l1_tm;
	floor_area 786;
	cooling_cop_curve LINEAR;
	mass_temperature 69.60;
	number_of_stories 1;
	Rwall 7.83;
	name house9_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 14.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 960;
	parent house9_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.66;
	impedance_pf 0.970;
	name house9_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 960;
	parent house9_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.50;
	impedance_pf 0.970;
	name house9_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm10_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 53;
	cooling_COP 2.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.572;
	auxiliary_strategy DEADBAND;
	air_temperature 68.29;
	heating_COP 2.7;
	heating_setpoint heating6*1.54+66.92;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling1*1.70+72.19;
	Rdoors 2.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1334;
	window_frame 1;
	parent tpm10_l1_tm;
	floor_area 999;
	cooling_cop_curve LINEAR;
	mass_temperature 68.29;
	number_of_stories 1;
	Rwall 7.38;
	name house10_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.52;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 12.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1334;
	parent house10_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	name house10_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1334;
	parent house10_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	name house10_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm11_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 31;
	cooling_COP 2.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.061;
	cooling_setpoint cooling5*0.30+66.66;
	air_temperature 71.07;
	heating_setpoint heating5*0.12+61.97;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2717;
	window_frame 1;
	parent tpm11_l1_tm;
	floor_area 659;
	cooling_cop_curve LINEAR;
	mass_temperature 71.07;
	number_of_stories 1;
	Rwall 11.91;
	name house11_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.89;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 10.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2717;
	parent house11_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.42;
	impedance_pf 0.970;
	name house11_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2717;
	parent house11_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	name house11_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -885;
	parent house11_l1_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.2;
	tank_setpoint 124.1;
	temperature 131.9;
	name house11_wh_l1_tm;
	tank_volume 50;
	water_demand small_4*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.3;
};

object triplex_meter {
	phases AS;
	name tpm12_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 2.39;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.983;
	cooling_setpoint cooling6*0.39+78.32;
	air_temperature 69.56;
	heating_setpoint heating1*0.16+70.97;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -527;
	window_frame 1;
	parent tpm12_l1_tm;
	floor_area 616;
	cooling_cop_curve LINEAR;
	mass_temperature 69.56;
	number_of_stories 1;
	Rwall 12.76;
	name house12_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.29;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 12.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
// Responsive load
	schedule_skew -527;
	parent house12_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	name house12_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -527;
	parent house12_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.57;
	impedance_pf 0.970;
	name house12_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -4637;
	parent house12_l1_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 8.0;
	tank_setpoint 131.9;
	temperature 137.9;
	name house12_wh_l1_tm;
	tank_volume 25;
	water_demand small_2*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.4;
};

object triplex_meter {
	phases AS;
	name tpm13_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.284;
	cooling_setpoint cooling6*1.33+76.84;
	air_temperature 71.60;
	heating_setpoint heating4*1.11+69.00;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1164;
	window_frame 1;
	parent tpm13_l1_tm;
	floor_area 959;
	cooling_cop_curve LINEAR;
	mass_temperature 71.60;
	number_of_stories 2;
	Rwall 12.35;
	name house13_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.45;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 20.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1164;
	parent house13_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	name house13_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1164;
	parent house13_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	name house13_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm14_l1_tm;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.395;
	cooling_setpoint cooling1*0.11+71.00;
	air_temperature 70.81;
	heating_setpoint heating4*0.09+64.73;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3812;
	window_frame 2;
	parent tpm14_l1_tm;
	floor_area 1270;
	cooling_cop_curve LINEAR;
	mass_temperature 70.81;
	number_of_stories 2;
	Rwall 18.62;
	name house14_l1_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.95;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 37.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3812;
	parent house14_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.73;
	impedance_pf 0.970;
	name house14_resp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3812;
	parent house14_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.56;
	impedance_pf 0.970;
	name house14_unresp_l1_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 2666;
	parent house14_l1_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.9;
	tank_setpoint 125.8;
	temperature 137.1;
	name house14_wh_l1_tm;
	tank_volume 50;
	water_demand large_1*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.7;
};

object triplex_meter {
	phases BS;
	name tpm0_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 89;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.505;
	cooling_setpoint cooling5*1.46+67.18;
	air_temperature 69.23;
	heating_setpoint heating4*1.21+61.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2462;
	window_frame 2;
	parent tpm0_l2_tm;
	floor_area 2133;
	cooling_cop_curve LINEAR;
	mass_temperature 69.23;
	number_of_stories 1;
	Rwall 20.78;
	name house0_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 25.36;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 39.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2462;
	parent house0_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.92;
	impedance_pf 0.970;
	name house0_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2462;
	parent house0_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.97;
	impedance_pf 0.970;
	name house0_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -3199;
	parent house0_l2_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.7;
	tank_setpoint 129.2;
	temperature 133.2;
	name house0_wh_l2_tm;
	tank_volume 40;
	water_demand large_4*1.02;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases BS;
	name tpm1_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.010;
	cooling_setpoint cooling2*1.07+71.00;
	air_temperature 70.56;
	heating_setpoint heating5*0.97+63.01;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3091;
	window_frame 1;
	parent tpm1_l2_tm;
	floor_area 1387;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 10.40;
	name house1_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.08;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 11.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3091;
	parent house1_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.83;
	impedance_pf 0.970;
	name house1_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3091;
	parent house1_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.74;
	impedance_pf 0.970;
	name house1_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -735;
	parent house1_l2_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.1;
	tank_setpoint 132.4;
	temperature 136.8;
	name house1_wh_l2_tm;
	tank_volume 30;
	water_demand small_4*1.04;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.1;
};

object triplex_meter {
	phases BS;
	name tpm2_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 65;
	cooling_COP 2.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.795;
	cooling_setpoint cooling3*0.66+76.42;
	air_temperature 68.90;
	heating_setpoint heating2*0.55+69.00;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2905;
	window_frame 1;
	parent tpm2_l2_tm;
	floor_area 1125;
	cooling_cop_curve LINEAR;
	mass_temperature 68.90;
	number_of_stories 1;
	Rwall 11.91;
	name house2_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.63;
	airchange_per_hour 0.86;
	heating_cop_curve LINEAR;
	Rroof 15.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2905;
	parent house2_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.75;
	impedance_pf 0.970;
	name house2_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2905;
	parent house2_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.74;
	impedance_pf 0.970;
	name house2_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 48045;
	power_fraction 0.400000;
	name house2_ppump_l2_tm;
	parent house2_l2_tm;
	current_fraction 0.400000;
	period 5.09;
	base_power pool_pump_season*1.36;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.21;
	current_pf 0.970;
	phase 0.74;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases BS;
	name tpm3_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 33;
	cooling_COP 2.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.141;
	cooling_setpoint cooling8*0.22+78.34;
	air_temperature 69.68;
	heating_setpoint heating4*0.09+70.09;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3320;
	window_frame 1;
	parent tpm3_l2_tm;
	floor_area 856;
	cooling_cop_curve LINEAR;
	mass_temperature 69.68;
	number_of_stories 1;
	Rwall 13.50;
	name house3_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.31;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3320;
	parent house3_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.53;
	impedance_pf 0.970;
	name house3_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3320;
	parent house3_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.64;
	impedance_pf 0.970;
	name house3_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 17572;
	parent house3_l2_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.6;
	tank_setpoint 124.7;
	temperature 133.0;
	name house3_wh_l2_tm;
	tank_volume 30;
	water_demand small_1*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.1;
};

object triplex_meter {
	phases BS;
	name tpm4_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.927;
	cooling_setpoint cooling5*0.60+66.91;
	air_temperature 70.18;
	heating_setpoint heating6*0.24+60.14;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5507;
	window_frame 1;
	parent tpm4_l2_tm;
	floor_area 1149;
	cooling_cop_curve LINEAR;
	mass_temperature 70.18;
	number_of_stories 1;
	Rwall 10.84;
	name house4_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.92;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 12.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 5507;
	parent house4_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	name house4_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 5507;
	parent house4_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	name house4_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases BS;
	name tpm5_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 79;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.662;
	cooling_setpoint cooling6*0.07+75.05;
	air_temperature 70.68;
	heating_setpoint heating1*0.03+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5909;
	window_frame 1;
	parent tpm5_l2_tm;
	floor_area 1184;
	cooling_cop_curve LINEAR;
	mass_temperature 70.68;
	number_of_stories 1;
	Rwall 11.14;
	name house5_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.15;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 11.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -5909;
	parent house5_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.80;
	impedance_pf 0.970;
	name house5_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -5909;
	parent house5_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	name house5_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -885;
	parent house5_l2_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.1;
	tank_setpoint 132.2;
	temperature 134.5;
	name house5_wh_l2_tm;
	tank_volume 40;
	water_demand small_4*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases BS;
	name tpm6_l2_tm;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 36;
	cooling_COP 3.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.330;
	cooling_setpoint cooling3*1.39+76.65;
	air_temperature 69.10;
	heating_setpoint heating1*1.16+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5057;
	window_frame 4;
	parent tpm6_l2_tm;
	floor_area 2866;
	cooling_cop_curve LINEAR;
	mass_temperature 69.10;
	number_of_stories 1;
	Rwall 31.48;
	name house6_l2_tm;
	cooling_cap_curve FLAT;
	Rfloor 27.43;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 52.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -5057;
	parent house6_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.81;
	impedance_pf 0.970;
	name house6_resp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -5057;
	parent house6_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.95;
	impedance_pf 0.970;
	name house6_unresp_l2_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm0_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 40;
	cooling_COP 3.42;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.091;
	cooling_setpoint cooling7*1.33+71.00;
	air_temperature 69.94;
	heating_setpoint heating6*1.11+63.05;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1120;
	window_frame 4;
	parent tpm0_l4_tm;
	floor_area 1775;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94;
	number_of_stories 1;
	Rwall 28.50;
	name house0_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 33.14;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 51.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
// Responsive load
	schedule_skew 1120;
	parent house0_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.78;
	impedance_pf 0.970;
	name house0_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1120;
	parent house0_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.71;
	impedance_pf 0.970;
	name house0_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 26615;
	parent house0_l4_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 6.2;
	tank_setpoint 131.8;
	temperature 139.3;
	name house0_wh_l4_tm;
	tank_volume 50;
	water_demand small_4*1.03;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.2;
};

object triplex_meter {
	phases CS;
	name tpm1_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 69;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.809;
	cooling_setpoint cooling8*0.21+76.50;
	air_temperature 68.44;
	heating_setpoint heating6*0.19+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 144;
	window_frame 2;
	parent tpm1_l4_tm;
	floor_area 1173;
	cooling_cop_curve LINEAR;
	mass_temperature 68.44;
	number_of_stories 1;
	Rwall 11.53;
	name house1_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.33;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 21.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 144;
	parent house1_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house1_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 144;
	parent house1_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	name house1_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -15181;
	parent house1_l4_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.2;
	tank_setpoint 127.1;
	temperature 135.6;
	name house1_wh_l4_tm;
	tank_volume 25;
	water_demand small_3*0.95;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.6;
};

object triplex_meter {
	phases CS;
	name tpm2_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 48;
	cooling_COP 2.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.596;
	auxiliary_strategy DEADBAND;
	air_temperature 68.91;
	heating_COP 2.3;
	heating_setpoint heating5*0.51+67.81;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling6*0.57+73.30;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4692;
	window_frame 1;
	parent tpm2_l4_tm;
	floor_area 926;
	cooling_cop_curve LINEAR;
	mass_temperature 68.91;
	number_of_stories 1;
	Rwall 10.76;
	name house2_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.57;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 11.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 31;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -4692;
	parent house2_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	name house2_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -4692;
	parent house2_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	name house2_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm3_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 86;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.710;
	auxiliary_strategy DEADBAND;
	air_temperature 68.85;
	heating_COP 3.6;
	heating_setpoint heating4*0.54+63.85;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling7*0.64+71.00;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2841;
	window_frame 2;
	parent tpm3_l4_tm;
	floor_area 1974;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85;
	number_of_stories 1;
	Rwall 19.00;
	name house3_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.26;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 67;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2841;
	parent house3_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house3_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2841;
	parent house3_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.82;
	impedance_pf 0.970;
	name house3_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm4_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.740;
	cooling_setpoint cooling3*0.16+71.00;
	air_temperature 70.59;
	heating_setpoint heating4*0.14+64.54;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -629;
	window_frame 2;
	parent tpm4_l4_tm;
	floor_area 1574;
	cooling_cop_curve LINEAR;
	mass_temperature 70.59;
	number_of_stories 1;
	Rwall 14.43;
	name house4_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.56;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 29.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -629;
	parent house4_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.85;
	impedance_pf 0.970;
	name house4_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -629;
	parent house4_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.85;
	impedance_pf 0.970;
	name house4_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 244867;
	power_fraction 0.400000;
	name house4_ppump_l4_tm;
	parent house4_l4_tm;
	current_fraction 0.400000;
	period 5.77;
	base_power pool_pump_season*1.38;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.29;
	current_pf 0.970;
	phase 0.41;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm5_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 32;
	cooling_COP 2.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.620;
	auxiliary_strategy DEADBAND;
	air_temperature 68.35;
	heating_COP 2.5;
	heating_setpoint heating5*0.03+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling7*0.07+76.09;
	Rdoors 2.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 312;
	window_frame 2;
	parent tpm5_l4_tm;
	floor_area 846;
	cooling_cop_curve LINEAR;
	mass_temperature 68.35;
	number_of_stories 1;
	Rwall 12.80;
	name house5_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 19.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 43;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 312;
	parent house5_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	name house5_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 312;
	parent house5_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	name house5_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm6_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 34;
	cooling_COP 3.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.100;
	cooling_setpoint cooling6*0.47+68.18;
	air_temperature 69.54;
	heating_setpoint heating5*0.39+60.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -400;
	window_frame 2;
	parent tpm6_l4_tm;
	floor_area 1604;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 17.72;
	name house6_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.94;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 32.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -400;
	parent house6_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.78;
	impedance_pf 0.970;
	name house6_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -400;
	parent house6_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house6_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 2113;
	parent house6_l4_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.5;
	tank_setpoint 127.4;
	temperature 141.6;
	name house6_wh_l4_tm;
	tank_volume 70;
	water_demand large_4*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.9;
};

object triplex_meter {
	phases CS;
	name tpm7_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 70;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.100;
	cooling_setpoint cooling4*0.09+79.83;
	air_temperature 68.28;
	heating_setpoint heating3*0.08+70.78;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1152;
	window_frame 1;
	parent tpm7_l4_tm;
	floor_area 997;
	cooling_cop_curve LINEAR;
	mass_temperature 68.28;
	number_of_stories 1;
	Rwall 7.94;
	name house7_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.63;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 73;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1152;
	parent house7_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	name house7_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1152;
	parent house7_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.73;
	impedance_pf 0.970;
	name house7_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 13696;
	parent house7_l4_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.8;
	tank_setpoint 122.3;
	temperature 138.3;
	name house7_wh_l4_tm;
	tank_volume 60;
	water_demand large_3*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases CS;
	name tpm8_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 64;
	cooling_COP 2.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.992;
	cooling_setpoint cooling5*0.50+72.22;
	air_temperature 69.16;
	heating_setpoint heating4*0.20+66.64;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 234;
	window_frame 1;
	parent tpm8_l4_tm;
	floor_area 759;
	cooling_cop_curve LINEAR;
	mass_temperature 69.16;
	number_of_stories 1;
	Rwall 9.62;
	name house8_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.73;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 15.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 47;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 234;
	parent house8_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house8_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 234;
	parent house8_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.48;
	impedance_pf 0.970;
	name house8_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm9_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.304;
	cooling_setpoint cooling2*0.21+68.43;
	air_temperature 71.46;
	heating_setpoint heating5*0.17+60.89;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4587;
	window_frame 1;
	parent tpm9_l4_tm;
	floor_area 1104;
	cooling_cop_curve LINEAR;
	mass_temperature 71.46;
	number_of_stories 1;
	Rwall 11.27;
	name house9_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.27;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 16.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4587;
	parent house9_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house9_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4587;
	parent house9_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	name house9_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 4911;
	parent house9_l4_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.0;
	tank_setpoint 134.6;
	temperature 141.9;
	name house9_wh_l4_tm;
	tank_volume 50;
	water_demand small_4*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases CS;
	name tpm10_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 88;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.876;
	cooling_setpoint cooling3*1.74+78.96;
	air_temperature 69.71;
	heating_setpoint heating3*1.45+71.53;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3759;
	window_frame 1;
	parent tpm10_l4_tm;
	floor_area 1072;
	cooling_cop_curve LINEAR;
	mass_temperature 69.71;
	number_of_stories 2;
	Rwall 11.53;
	name house10_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.27;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 18.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3759;
	parent house10_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	name house10_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3759;
	parent house10_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.57;
	impedance_pf 0.970;
	name house10_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -9161;
	parent house10_l4_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.2;
	tank_setpoint 130.9;
	temperature 135.3;
	name house10_wh_l4_tm;
	tank_volume 30;
	water_demand small_5*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.8;
};

object triplex_meter {
	phases CS;
	name tpm11_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 53;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.965;
	cooling_setpoint cooling3*0.72+83.97;
	air_temperature 71.03;
	heating_setpoint heating1*0.60+75.61;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -821;
	window_frame 2;
	parent tpm11_l4_tm;
	floor_area 1113;
	cooling_cop_curve LINEAR;
	mass_temperature 71.03;
	number_of_stories 1;
	Rwall 16.42;
	name house11_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.23;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 27.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 89;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -821;
	parent house11_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.61;
	impedance_pf 0.970;
	name house11_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -821;
	parent house11_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.76;
	impedance_pf 0.970;
	name house11_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 5936;
	parent house11_l4_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.6;
	tank_setpoint 122.4;
	temperature 131.7;
	name house11_wh_l4_tm;
	tank_volume 50;
	water_demand large_6*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.9;
};

object triplex_meter {
	phases CS;
	name tpm12_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 61;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.364;
	cooling_setpoint cooling6*0.98+75.34;
	air_temperature 70.93;
	heating_setpoint heating1*0.81+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 909;
	window_frame 1;
	parent tpm12_l4_tm;
	floor_area 1038;
	cooling_cop_curve LINEAR;
	mass_temperature 70.93;
	number_of_stories 1;
	Rwall 9.34;
	name house12_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.31;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 14.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 909;
	parent house12_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house12_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 909;
	parent house12_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	name house12_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm13_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 86;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.841;
	cooling_setpoint cooling2*1.45+71.00;
	air_temperature 70.54;
	heating_setpoint heating4*1.21+63.95;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 619;
	window_frame 1;
	parent tpm13_l4_tm;
	floor_area 1035;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54;
	number_of_stories 2;
	Rwall 11.10;
	name house13_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.84;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 20.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 50;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 619;
	parent house13_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	name house13_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 619;
	parent house13_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house13_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm14_l4_tm;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 36;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.779;
	cooling_setpoint cooling7*1.84+73.16;
	air_temperature 71.95;
	heating_setpoint heating2*1.67+66.58;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -649;
	window_frame 1;
	parent tpm14_l4_tm;
	floor_area 786;
	cooling_cop_curve LINEAR;
	mass_temperature 71.95;
	number_of_stories 1;
	Rwall 7.80;
	name house14_l4_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.08;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 11.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -649;
	parent house14_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.52;
	impedance_pf 0.970;
	name house14_resp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -649;
	parent house14_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	name house14_unresp_l4_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm0_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 68;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.340;
	cooling_setpoint cooling7*0.43+76.64;
	air_temperature 68.08;
	heating_setpoint heating3*0.36+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -492;
	window_frame 2;
	parent tpm0_l5_tm;
	floor_area 2553;
	cooling_cop_curve LINEAR;
	mass_temperature 68.08;
	number_of_stories 2;
	Rwall 18.25;
	name house0_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 24.53;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 36.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -492;
	parent house0_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.98;
	impedance_pf 0.970;
	name house0_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -492;
	parent house0_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.94;
	impedance_pf 0.970;
	name house0_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 128408;
	power_fraction 0.400000;
	name house0_ppump_l5_tm;
	parent house0_l5_tm;
	current_fraction 0.400000;
	period 5.02;
	base_power pool_pump_season*1.62;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.19;
	current_pf 0.970;
	phase 0.24;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm1_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.230;
	cooling_setpoint cooling8*1.46+66.62;
	air_temperature 69.97;
	heating_setpoint heating6*1.22+59.63;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2705;
	window_frame 1;
	parent tpm1_l5_tm;
	floor_area 1648;
	cooling_cop_curve LINEAR;
	mass_temperature 69.97;
	number_of_stories 1;
	Rwall 8.15;
	name house1_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.81;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 14.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2705;
	parent house1_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.76;
	impedance_pf 0.970;
	name house1_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2705;
	parent house1_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.62;
	impedance_pf 0.970;
	name house1_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm2_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 51;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.587;
	cooling_setpoint cooling5*1.01+79.88;
	air_temperature 70.47;
	heating_setpoint heating2*0.84+71.85;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3390;
	window_frame 1;
	parent tpm2_l5_tm;
	floor_area 1520;
	cooling_cop_curve LINEAR;
	mass_temperature 70.47;
	number_of_stories 2;
	Rwall 14.01;
	name house2_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.06;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 22.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 36;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
};

object ZIPload {
// Responsive load
	schedule_skew -3390;
	parent house2_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	name house2_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3390;
	parent house2_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.61;
	impedance_pf 0.970;
	name house2_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -339693;
	power_fraction 0.400000;
	name house2_ppump_l5_tm;
	parent house2_l5_tm;
	current_fraction 0.400000;
	period 6.04;
	base_power pool_pump_season*1.58;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.44;
	current_pf 0.970;
	phase 0.23;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew 7361;
	parent house2_l5_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.8;
	tank_setpoint 126.7;
	temperature 137.4;
	name house2_wh_l5_tm;
	tank_volume 70;
	water_demand large_3*1.02;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.3;
};

object triplex_meter {
	phases CS;
	name tpm3_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 74;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.803;
	auxiliary_strategy DEADBAND;
	air_temperature 68.03;
	heating_COP 2.6;
	heating_setpoint heating4*0.02+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling8*0.06+75.55;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3988;
	window_frame 1;
	parent tpm3_l5_tm;
	floor_area 1165;
	cooling_cop_curve LINEAR;
	mass_temperature 68.03;
	number_of_stories 1;
	Rwall 12.71;
	name house3_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 7.56;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 12.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3988;
	parent house3_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	name house3_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3988;
	parent house3_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	name house3_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm4_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 81;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.956;
	cooling_setpoint cooling1*0.77+73.20;
	air_temperature 68.05;
	heating_setpoint heating6*0.70+67.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 562;
	window_frame 1;
	parent tpm4_l5_tm;
	floor_area 1426;
	cooling_cop_curve LINEAR;
	mass_temperature 68.05;
	number_of_stories 1;
	Rwall 9.94;
	name house4_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.36;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 562;
	parent house4_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.86;
	impedance_pf 0.970;
	name house4_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 562;
	parent house4_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	name house4_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm5_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.491;
	cooling_setpoint cooling5*0.86+68.94;
	air_temperature 70.97;
	heating_setpoint heating4*0.35+61.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -613;
	window_frame 1;
	parent tpm5_l5_tm;
	floor_area 919;
	cooling_cop_curve LINEAR;
	mass_temperature 70.97;
	number_of_stories 1;
	Rwall 10.01;
	name house5_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.88;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 13.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 66;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -613;
	parent house5_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.52;
	impedance_pf 0.970;
	name house5_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -613;
	parent house5_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	name house5_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm6_l5_tm;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 85;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.889;
	cooling_setpoint cooling6*0.13+76.80;
	air_temperature 71.12;
	heating_setpoint heating3*0.11+69.00;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2129;
	window_frame 1;
	parent tpm6_l5_tm;
	floor_area 1137;
	cooling_cop_curve LINEAR;
	mass_temperature 71.12;
	number_of_stories 1;
	Rwall 11.75;
	name house6_l5_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.61;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 19.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
// Responsive load
	schedule_skew 2129;
	parent house6_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house6_resp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2129;
	parent house6_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	name house6_unresp_l5_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 4661;
	parent house6_l5_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.3;
	tank_setpoint 133.8;
	temperature 139.8;
	name house6_wh_l5_tm;
	tank_volume 60;
	water_demand large_5*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases CS;
	name tpm0_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.852;
	cooling_setpoint cooling7*0.34+71.00;
	air_temperature 69.62;
	heating_setpoint heating5*0.28+64.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1945;
	window_frame 4;
	parent tpm0_l6_tm;
	floor_area 2293;
	cooling_cop_curve LINEAR;
	mass_temperature 69.62;
	number_of_stories 2;
	Rwall 31.83;
	name house0_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 33.34;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 48.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1945;
	parent house0_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.06;
	impedance_pf 0.970;
	name house0_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1945;
	parent house0_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.80;
	impedance_pf 0.970;
	name house0_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 104;
	parent house0_l6_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.3;
	tank_setpoint 130.3;
	temperature 138.4;
	name house0_wh_l6_tm;
	tank_volume 60;
	water_demand large_1*1.02;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.5;
};

object triplex_meter {
	phases CS;
	name tpm1_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 31;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.395;
	auxiliary_strategy DEADBAND;
	air_temperature 69.61;
	heating_COP 2.8;
	heating_setpoint heating4*1.21+66.46;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling1*1.45+73.37;
	Rdoors 3.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -356;
	window_frame 1;
	parent tpm1_l6_tm;
	floor_area 1106;
	cooling_cop_curve LINEAR;
	mass_temperature 69.61;
	number_of_stories 1;
	Rwall 16.11;
	name house1_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.98;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 17.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -356;
	parent house1_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.60;
	impedance_pf 0.970;
	name house1_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -356;
	parent house1_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	name house1_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm2_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 2.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.700;
	cooling_setpoint cooling5*0.97+73.87;
	air_temperature 70.61;
	heating_setpoint heating3*0.40+66.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -52;
	window_frame 2;
	parent tpm2_l6_tm;
	floor_area 633;
	cooling_cop_curve LINEAR;
	mass_temperature 70.61;
	number_of_stories 1;
	Rwall 10.59;
	name house2_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.92;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 18.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -52;
	parent house2_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.46;
	impedance_pf 0.970;
	name house2_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -52;
	parent house2_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.43;
	impedance_pf 0.970;
	name house2_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -4840;
	parent house2_l6_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.1;
	tank_setpoint 131.9;
	temperature 135.6;
	name house2_wh_l6_tm;
	tank_volume 50;
	water_demand large_4*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.8;
};

object triplex_meter {
	phases CS;
	name tpm3_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 59;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.722;
	cooling_setpoint cooling3*1.30+71.00;
	air_temperature 71.46;
	heating_setpoint heating3*1.09+63.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1532;
	window_frame 1;
	parent tpm3_l6_tm;
	floor_area 1198;
	cooling_cop_curve LINEAR;
	mass_temperature 71.46;
	number_of_stories 1;
	Rwall 11.21;
	name house3_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.63;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 22.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 57;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1532;
	parent house3_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.56;
	impedance_pf 0.970;
	name house3_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1532;
	parent house3_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house3_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -287873;
	power_fraction 0.400000;
	name house3_ppump_l6_tm;
	parent house3_l6_tm;
	current_fraction 0.400000;
	period 7.67;
	base_power pool_pump_season*1.63;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.24;
	current_pf 0.970;
	phase 0.75;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm4_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 52;
	cooling_COP 2.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.020;
	cooling_setpoint cooling7*0.88+69.78;
	air_temperature 71.70;
	heating_setpoint heating1*0.36+60.36;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 813;
	window_frame 1;
	parent tpm4_l6_tm;
	floor_area 644;
	cooling_cop_curve LINEAR;
	mass_temperature 71.70;
	number_of_stories 1;
	Rwall 11.35;
	name house4_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.14;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 12.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 813;
	parent house4_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.47;
	impedance_pf 0.970;
	name house4_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 813;
	parent house4_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	name house4_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -2241;
	parent house4_l6_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.1;
	tank_setpoint 129.6;
	temperature 138.2;
	name house4_wh_l6_tm;
	tank_volume 25;
	water_demand small_5*1.04;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases CS;
	name tpm5_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.651;
	cooling_setpoint cooling4*0.30+75.57;
	air_temperature 71.97;
	heating_setpoint heating3*0.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -982;
	window_frame 2;
	parent tpm5_l6_tm;
	floor_area 1476;
	cooling_cop_curve LINEAR;
	mass_temperature 71.97;
	number_of_stories 1;
	Rwall 21.99;
	name house5_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 23.90;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 38.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -982;
	parent house5_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	name house5_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -982;
	parent house5_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	name house5_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -6171;
	parent house5_l6_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.4;
	tank_setpoint 131.3;
	temperature 136.6;
	name house5_wh_l6_tm;
	tank_volume 25;
	water_demand small_2*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases CS;
	name tpm6_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 51;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.303;
	cooling_setpoint cooling8*0.31+79.35;
	air_temperature 70.56;
	heating_setpoint heating6*0.26+70.54;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1294;
	window_frame 4;
	parent tpm6_l6_tm;
	floor_area 1712;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 25.85;
	name house6_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 25.22;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 43.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1294;
	parent house6_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.82;
	impedance_pf 0.970;
	name house6_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1294;
	parent house6_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.72;
	impedance_pf 0.970;
	name house6_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -206849;
	power_fraction 0.400000;
	name house6_ppump_l6_tm;
	parent house6_l6_tm;
	current_fraction 0.400000;
	period 6.89;
	base_power pool_pump_season*1.46;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.48;
	current_pf 0.970;
	phase 0.13;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew 2187;
	parent house6_l6_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.2;
	tank_setpoint 128.2;
	temperature 141.1;
	name house6_wh_l6_tm;
	tank_volume 40;
	water_demand small_5*1.03;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.7;
};

object triplex_meter {
	phases CS;
	name tpm7_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.778;
	cooling_setpoint cooling2*0.41+75.83;
	air_temperature 69.47;
	heating_setpoint heating3*0.37+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 754;
	window_frame 2;
	parent tpm7_l6_tm;
	floor_area 863;
	cooling_cop_curve LINEAR;
	mass_temperature 69.47;
	number_of_stories 1;
	Rwall 11.93;
	name house7_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.69;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 26.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 754;
	parent house7_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house7_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 754;
	parent house7_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.58;
	impedance_pf 0.970;
	name house7_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm8_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 2.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.801;
	cooling_setpoint cooling5*0.98+73.13;
	air_temperature 69.03;
	heating_setpoint heating2*0.82+67.01;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4313;
	window_frame 1;
	parent tpm8_l6_tm;
	floor_area 1156;
	cooling_cop_curve LINEAR;
	mass_temperature 69.03;
	number_of_stories 2;
	Rwall 9.54;
	name house8_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.55;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 22.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -4313;
	parent house8_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	name house8_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -4313;
	parent house8_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	name house8_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 413792;
	power_fraction 0.400000;
	name house8_ppump_l6_tm;
	parent house8_l6_tm;
	current_fraction 0.400000;
	period 6.47;
	base_power pool_pump_season*1.50;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.36;
	current_pf 0.970;
	phase 0.06;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm9_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 72;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.550;
	cooling_setpoint cooling6*0.81+66.94;
	air_temperature 71.29;
	heating_setpoint heating6*0.74+58.75;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2323;
	window_frame 2;
	parent tpm9_l6_tm;
	floor_area 1221;
	cooling_cop_curve LINEAR;
	mass_temperature 71.29;
	number_of_stories 1;
	Rwall 11.59;
	name house9_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.77;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 22.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2323;
	parent house9_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	name house9_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2323;
	parent house9_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.72;
	impedance_pf 0.970;
	name house9_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm10_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.714;
	cooling_setpoint cooling7*0.80+83.54;
	air_temperature 68.23;
	heating_setpoint heating4*0.33+75.40;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1193;
	window_frame 2;
	parent tpm10_l6_tm;
	floor_area 735;
	cooling_cop_curve LINEAR;
	mass_temperature 68.23;
	number_of_stories 1;
	Rwall 11.29;
	name house10_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.62;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 18.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1193;
	parent house10_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	name house10_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1193;
	parent house10_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	name house10_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm11_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 38;
	cooling_COP 2.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.193;
	cooling_setpoint cooling4*0.58+71.00;
	air_temperature 69.54;
	heating_setpoint heating2*0.24+64.50;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6821;
	window_frame 4;
	parent tpm11_l6_tm;
	floor_area 773;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 12.18;
	name house11_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.55;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 34.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 6821;
	parent house11_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.46;
	impedance_pf 0.970;
	name house11_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 6821;
	parent house11_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	name house11_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm12_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 64;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.259;
	cooling_setpoint cooling1*0.32+72.77;
	air_temperature 71.33;
	heating_setpoint heating5*0.27+66.62;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2113;
	window_frame 2;
	parent tpm12_l6_tm;
	floor_area 2179;
	cooling_cop_curve LINEAR;
	mass_temperature 71.33;
	number_of_stories 2;
	Rwall 20.40;
	name house12_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.78;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 36.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2113;
	parent house12_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.03;
	impedance_pf 0.970;
	name house12_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2113;
	parent house12_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	name house12_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm13_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 32;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.960;
	cooling_setpoint cooling1*1.50+76.69;
	air_temperature 70.78;
	heating_setpoint heating3*1.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2102;
	window_frame 2;
	parent tpm13_l6_tm;
	floor_area 1379;
	cooling_cop_curve LINEAR;
	mass_temperature 70.78;
	number_of_stories 1;
	Rwall 17.31;
	name house13_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.89;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2102;
	parent house13_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	name house13_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2102;
	parent house13_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.85;
	impedance_pf 0.970;
	name house13_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm14_l6_tm;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 39;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.932;
	cooling_setpoint cooling4*0.21+73.45;
	air_temperature 71.75;
	heating_setpoint heating3*0.08+66.64;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1822;
	window_frame 2;
	parent tpm14_l6_tm;
	floor_area 676;
	cooling_cop_curve LINEAR;
	mass_temperature 71.75;
	number_of_stories 1;
	Rwall 13.88;
	name house14_l6_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.15;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 24.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew -1822;
	parent house14_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.44;
	impedance_pf 0.970;
	name house14_resp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1822;
	parent house14_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.51;
	impedance_pf 0.970;
	name house14_unresp_l6_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm0_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.529;
	cooling_setpoint cooling8*0.67+73.92;
	air_temperature 71.32;
	heating_setpoint heating6*0.56+67.90;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 970;
	window_frame 1;
	parent tpm0_l7_tm;
	floor_area 1375;
	cooling_cop_curve LINEAR;
	mass_temperature 71.32;
	number_of_stories 1;
	Rwall 12.20;
	name house0_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.05;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 20.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 970;
	parent house0_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.76;
	impedance_pf 0.970;
	name house0_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 970;
	parent house0_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	name house0_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 48;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.474;
	cooling_setpoint cooling5*0.64+71.00;
	air_temperature 70.88;
	heating_setpoint heating3*0.26+64.57;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 626;
	window_frame 4;
	parent tpm1_l7_tm;
	floor_area 1270;
	cooling_cop_curve LINEAR;
	mass_temperature 70.88;
	number_of_stories 1;
	Rwall 12.89;
	name house1_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.65;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 28.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 626;
	parent house1_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	name house1_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 626;
	parent house1_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	name house1_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3498;
	parent house1_l7_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.5;
	tank_setpoint 124.0;
	temperature 141.6;
	name house1_wh_l7_tm;
	tank_volume 30;
	water_demand small_6*1.03;
	location INSIDE;
	groupid water_heater;
	tank_UA 4.0;
};

object triplex_meter {
	phases AS;
	name tpm2_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 43;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.657;
	cooling_setpoint cooling3*0.46+76.15;
	air_temperature 69.04;
	heating_setpoint heating4*0.19+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1382;
	window_frame 4;
	parent tpm2_l7_tm;
	floor_area 1269;
	cooling_cop_curve LINEAR;
	mass_temperature 69.04;
	number_of_stories 1;
	Rwall 13.94;
	name house2_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.14;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 23.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1382;
	parent house2_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house2_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1382;
	parent house2_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house2_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.672;
	cooling_setpoint cooling3*0.38+78.13;
	air_temperature 70.38;
	heating_setpoint heating3*0.16+70.90;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2520;
	window_frame 1;
	parent tpm3_l7_tm;
	floor_area 789;
	cooling_cop_curve LINEAR;
	mass_temperature 70.38;
	number_of_stories 1;
	Rwall 13.51;
	name house3_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.32;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 14.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2520;
	parent house3_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house3_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2520;
	parent house3_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house3_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm4_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 62;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.779;
	cooling_setpoint cooling7*0.12+68.11;
	air_temperature 70.11;
	heating_setpoint heating1*0.05+61.84;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3677;
	window_frame 4;
	parent tpm4_l7_tm;
	floor_area 1373;
	cooling_cop_curve LINEAR;
	mass_temperature 70.11;
	number_of_stories 1;
	Rwall 14.44;
	name house4_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.75;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 29.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3677;
	parent house4_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house4_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3677;
	parent house4_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.84;
	impedance_pf 0.970;
	name house4_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -2805;
	parent house4_l7_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.9;
	tank_setpoint 134.1;
	temperature 139.8;
	name house4_wh_l7_tm;
	tank_volume 40;
	water_demand small_5*1.02;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.9;
};

object triplex_meter {
	phases AS;
	name tpm5_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 84;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.758;
	cooling_setpoint cooling6*1.53+71.00;
	air_temperature 68.04;
	heating_setpoint heating5*1.27+63.76;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2802;
	window_frame 4;
	parent tpm5_l7_tm;
	floor_area 2301;
	cooling_cop_curve LINEAR;
	mass_temperature 68.04;
	number_of_stories 1;
	Rwall 28.24;
	name house5_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 29.13;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 57.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2802;
	parent house5_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.95;
	impedance_pf 0.970;
	name house5_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2802;
	parent house5_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.97;
	impedance_pf 0.970;
	name house5_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 57303;
	power_fraction 0.400000;
	name house5_ppump_l7_tm;
	parent house5_l7_tm;
	current_fraction 0.400000;
	period 6.03;
	base_power pool_pump_season*1.66;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.19;
	current_pf 0.970;
	phase 0.45;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew 10033;
	parent house5_l7_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.7;
	tank_setpoint 123.9;
	temperature 132.4;
	name house5_wh_l7_tm;
	tank_volume 30;
	water_demand large_2*0.96;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.6;
};

object triplex_meter {
	phases AS;
	name tpm6_l7_tm;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.076;
	cooling_setpoint cooling3*0.38+79.44;
	air_temperature 69.38;
	heating_setpoint heating3*0.32+70.15;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2094;
	window_frame 1;
	parent tpm6_l7_tm;
	floor_area 1221;
	cooling_cop_curve LINEAR;
	mass_temperature 69.38;
	number_of_stories 1;
	Rwall 10.58;
	name house6_l7_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.46;
	airchange_per_hour 0.61;
	heating_cop_curve LINEAR;
	Rroof 18.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2094;
	parent house6_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.75;
	impedance_pf 0.970;
	name house6_resp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2094;
	parent house6_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house6_unresp_l7_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 4908;
	parent house6_l7_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.0;
	tank_setpoint 124.8;
	temperature 131.4;
	name house6_wh_l7_tm;
	tank_volume 25;
	water_demand small_2*1.05;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.7;
};

object triplex_meter {
	phases AS;
	name tpm0_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 32;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.715;
	auxiliary_strategy DEADBAND;
	air_temperature 71.73;
	heating_COP 2.9;
	heating_setpoint heating2*0.55+64.94;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling6*0.66+71.00;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3198;
	window_frame 2;
	parent tpm0_l9_tm;
	floor_area 1683;
	cooling_cop_curve LINEAR;
	mass_temperature 71.73;
	number_of_stories 1;
	Rwall 16.56;
	name house0_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.93;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 35.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 33;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3198;
	parent house0_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.91;
	impedance_pf 0.970;
	name house0_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3198;
	parent house0_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.75;
	impedance_pf 0.970;
	name house0_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 60;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.772;
	cooling_setpoint cooling7*1.24+82.76;
	air_temperature 69.88;
	heating_setpoint heating6*1.12+77.86;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -455;
	window_frame 1;
	parent tpm1_l9_tm;
	floor_area 1168;
	cooling_cop_curve LINEAR;
	mass_temperature 69.88;
	number_of_stories 1;
	Rwall 7.77;
	name house1_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.50;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 15.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 70;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -455;
	parent house1_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	name house1_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -455;
	parent house1_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.62;
	impedance_pf 0.970;
	name house1_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -5970;
	parent house1_l9_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.2;
	tank_setpoint 129.7;
	temperature 141.0;
	name house1_wh_l9_tm;
	tank_volume 25;
	water_demand small_2*1.04;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.8;
};

object triplex_meter {
	phases AS;
	name tpm2_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 67;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.823;
	auxiliary_strategy DEADBAND;
	air_temperature 69.58;
	heating_COP 2.0;
	heating_setpoint heating4*0.37+74.72;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling1*0.90+82.81;
	Rdoors 3.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1268;
	window_frame 2;
	parent tpm2_l9_tm;
	floor_area 629;
	cooling_cop_curve LINEAR;
	mass_temperature 69.58;
	number_of_stories 1;
	Rwall 11.17;
	name house2_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.37;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 18.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 77;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1268;
	parent house2_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.45;
	impedance_pf 0.970;
	name house2_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1268;
	parent house2_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.50;
	impedance_pf 0.970;
	name house2_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 89;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.734;
	cooling_setpoint cooling4*1.64+71.00;
	air_temperature 69.94;
	heating_setpoint heating4*1.37+64.55;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 751;
	window_frame 2;
	parent tpm3_l9_tm;
	floor_area 1659;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94;
	number_of_stories 1;
	Rwall 23.72;
	name house3_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 19.92;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 32.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 32;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 751;
	parent house3_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.81;
	impedance_pf 0.970;
	name house3_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 751;
	parent house3_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house3_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -6632;
	parent house3_l9_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.7;
	tank_setpoint 125.8;
	temperature 138.4;
	name house3_wh_l9_tm;
	tank_volume 70;
	water_demand large_1*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.4;
};

object triplex_meter {
	phases AS;
	name tpm4_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 40;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.989;
	cooling_setpoint cooling5*0.02+83.48;
	air_temperature 70.50;
	heating_setpoint heating2*0.02+76.80;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2262;
	window_frame 4;
	parent tpm4_l9_tm;
	floor_area 2242;
	cooling_cop_curve LINEAR;
	mass_temperature 70.50;
	number_of_stories 1;
	Rwall 32.46;
	name house4_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 27.70;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 46.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 30;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2262;
	parent house4_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.87;
	impedance_pf 0.970;
	name house4_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2262;
	parent house4_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.86;
	impedance_pf 0.970;
	name house4_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 308982;
	power_fraction 0.400000;
	name house4_ppump_l9_tm;
	parent house4_l9_tm;
	current_fraction 0.400000;
	period 4.88;
	base_power pool_pump_season*1.53;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.25;
	current_pf 0.970;
	phase 0.76;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew -14013;
	parent house4_l9_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.7;
	tank_setpoint 131.7;
	temperature 140.4;
	name house4_wh_l9_tm;
	tank_volume 70;
	water_demand large_6*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.2;
};

object triplex_meter {
	phases AS;
	name tpm5_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 70;
	cooling_COP 2.42;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.006;
	cooling_setpoint cooling2*0.90+73.53;
	air_temperature 68.56;
	heating_setpoint heating3*0.37+67.37;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 548;
	window_frame 2;
	parent tpm5_l9_tm;
	floor_area 852;
	cooling_cop_curve LINEAR;
	mass_temperature 68.56;
	number_of_stories 1;
	Rwall 12.78;
	name house5_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.27;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 24.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 548;
	parent house5_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	name house5_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 548;
	parent house5_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	name house5_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm6_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.504;
	cooling_setpoint cooling8*0.07+71.00;
	air_temperature 70.20;
	heating_setpoint heating1*0.06+64.87;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 427;
	window_frame 1;
	parent tpm6_l9_tm;
	floor_area 917;
	cooling_cop_curve LINEAR;
	mass_temperature 70.20;
	number_of_stories 2;
	Rwall 15.01;
	name house6_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.46;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 15.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 55;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 427;
	parent house6_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	name house6_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 427;
	parent house6_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	name house6_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 6503;
	parent house6_l9_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.3;
	tank_setpoint 127.3;
	temperature 131.5;
	name house6_wh_l9_tm;
	tank_volume 50;
	water_demand small_2*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.3;
};

object triplex_meter {
	phases AS;
	name tpm7_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 2.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.482;
	cooling_setpoint cooling7*1.46+79.84;
	air_temperature 71.69;
	heating_setpoint heating1*1.32+70.36;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2084;
	window_frame 1;
	parent tpm7_l9_tm;
	floor_area 1209;
	cooling_cop_curve LINEAR;
	mass_temperature 71.69;
	number_of_stories 1;
	Rwall 7.75;
	name house7_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.53;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2084;
	parent house7_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.78;
	impedance_pf 0.970;
	name house7_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2084;
	parent house7_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	name house7_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -11204;
	parent house7_l9_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.8;
	tank_setpoint 129.2;
	temperature 138.9;
	name house7_wh_l9_tm;
	tank_volume 50;
	water_demand small_4*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.7;
};

object triplex_meter {
	phases AS;
	name tpm8_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.359;
	cooling_setpoint cooling5*0.55+71.00;
	air_temperature 69.60;
	heating_setpoint heating3*0.50+63.69;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -858;
	window_frame 2;
	parent tpm8_l9_tm;
	floor_area 791;
	cooling_cop_curve LINEAR;
	mass_temperature 69.60;
	number_of_stories 1;
	Rwall 12.57;
	name house8_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.49;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 27.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -858;
	parent house8_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.48;
	impedance_pf 0.970;
	name house8_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -858;
	parent house8_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.47;
	impedance_pf 0.970;
	name house8_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm9_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 36;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.773;
	cooling_setpoint cooling8*0.13+78.83;
	air_temperature 69.61;
	heating_setpoint heating6*0.11+70.62;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 292;
	window_frame 2;
	parent tpm9_l9_tm;
	floor_area 1965;
	cooling_cop_curve LINEAR;
	mass_temperature 69.61;
	number_of_stories 2;
	Rwall 17.90;
	name house9_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 23.36;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 88;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 292;
	parent house9_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.83;
	impedance_pf 0.970;
	name house9_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 292;
	parent house9_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.74;
	impedance_pf 0.970;
	name house9_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm10_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 56;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.013;
	cooling_setpoint cooling8*1.86+78.20;
	air_temperature 69.04;
	heating_setpoint heating3*1.55+70.06;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -453;
	window_frame 1;
	parent tpm10_l9_tm;
	floor_area 837;
	cooling_cop_curve LINEAR;
	mass_temperature 69.04;
	number_of_stories 1;
	Rwall 10.78;
	name house10_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.98;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 18.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -453;
	parent house10_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	name house10_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -453;
	parent house10_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.49;
	impedance_pf 0.970;
	name house10_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 14956;
	parent house10_l9_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.0;
	tank_setpoint 122.0;
	temperature 140.9;
	name house10_wh_l9_tm;
	tank_volume 40;
	water_demand small_1*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.8;
};

object triplex_meter {
	phases AS;
	name tpm11_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 58;
	cooling_COP 2.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.423;
	cooling_setpoint cooling7*0.29+71.00;
	air_temperature 68.46;
	heating_setpoint heating2*0.12+63.70;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1171;
	window_frame 1;
	parent tpm11_l9_tm;
	floor_area 711;
	cooling_cop_curve LINEAR;
	mass_temperature 68.46;
	number_of_stories 1;
	Rwall 11.96;
	name house11_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.59;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 12.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1171;
	parent house11_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	name house11_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1171;
	parent house11_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.58;
	impedance_pf 0.970;
	name house11_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -12728;
	parent house11_l9_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.6;
	tank_setpoint 127.3;
	temperature 136.4;
	name house11_wh_l9_tm;
	tank_volume 40;
	water_demand small_2*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.7;
};

object triplex_meter {
	phases AS;
	name tpm12_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 1.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.042;
	cooling_setpoint cooling5*1.77+72.01;
	air_temperature 70.76;
	heating_setpoint heating6*1.60+66.33;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -182;
	window_frame 1;
	parent tpm12_l9_tm;
	floor_area 993;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76;
	number_of_stories 1;
	Rwall 8.17;
	name house12_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.50;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 13.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 30;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -182;
	parent house12_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.53;
	impedance_pf 0.970;
	name house12_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -182;
	parent house12_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.69;
	impedance_pf 0.970;
	name house12_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3756;
	parent house12_l9_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.8;
	tank_setpoint 123.1;
	temperature 131.0;
	name house12_wh_l9_tm;
	tank_volume 50;
	water_demand large_5*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.9;
};

object triplex_meter {
	phases AS;
	name tpm13_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 63;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.624;
	cooling_setpoint cooling1*1.41+79.19;
	air_temperature 70.09;
	heating_setpoint heating3*1.18+70.37;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6361;
	window_frame 1;
	parent tpm13_l9_tm;
	floor_area 1318;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 12.81;
	name house13_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.19;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 22.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 72;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 6361;
	parent house13_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house13_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 6361;
	parent house13_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.76;
	impedance_pf 0.970;
	name house13_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm14_l9_tm;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.508;
	cooling_setpoint cooling6*1.46+71.00;
	air_temperature 69.17;
	heating_setpoint heating2*1.22+63.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -24;
	window_frame 2;
	parent tpm14_l9_tm;
	floor_area 1153;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17;
	number_of_stories 2;
	Rwall 20.05;
	name house14_l9_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.07;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 33.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -24;
	parent house14_l9_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house14_resp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -24;
	parent house14_l9_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house14_unresp_l9_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 24006;
	power_fraction 0.400000;
	name house14_ppump_l9_tm;
	parent house14_l9_tm;
	current_fraction 0.400000;
	period 4.84;
	base_power pool_pump_season*1.43;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.38;
	current_pf 0.970;
	phase 0.58;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases AS;
	name tpm0_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.525;
	cooling_setpoint cooling6*0.82+71.00;
	air_temperature 70.52;
	heating_setpoint heating5*0.34+63.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1698;
	window_frame 2;
	parent tpm0_l10_tm;
	floor_area 1254;
	cooling_cop_curve LINEAR;
	mass_temperature 70.52;
	number_of_stories 1;
	Rwall 12.99;
	name house0_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.93;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 22.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 83;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1698;
	parent house0_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	name house0_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1698;
	parent house0_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.75;
	impedance_pf 0.970;
	name house0_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3448;
	parent house0_l10_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 6.9;
	tank_setpoint 121.6;
	temperature 133.7;
	name house0_wh_l10_tm;
	tank_volume 40;
	water_demand small_4*1.05;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.1;
};

object triplex_meter {
	phases AS;
	name tpm1_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 65;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.533;
	auxiliary_strategy DEADBAND;
	air_temperature 68.42;
	heating_COP 2.8;
	heating_setpoint heating3*0.75+59.64;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling3*0.90+66.84;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 282;
	window_frame 1;
	parent tpm1_l10_tm;
	floor_area 1825;
	cooling_cop_curve LINEAR;
	mass_temperature 68.42;
	number_of_stories 1;
	Rwall 10.38;
	name house1_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.38;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 19.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 282;
	parent house1_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	name house1_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 282;
	parent house1_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.88;
	impedance_pf 0.970;
	name house1_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm2_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.510;
	cooling_setpoint cooling1*1.13+67.58;
	air_temperature 70.18;
	heating_setpoint heating3*0.94+61.06;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2129;
	window_frame 1;
	parent tpm2_l10_tm;
	floor_area 1071;
	cooling_cop_curve LINEAR;
	mass_temperature 70.18;
	number_of_stories 1;
	Rwall 10.15;
	name house2_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.86;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 16.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 78;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew 2129;
	parent house2_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.65;
	impedance_pf 0.970;
	name house2_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2129;
	parent house2_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house2_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 82;
	cooling_COP 2.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.792;
	cooling_setpoint cooling3*0.93+75.93;
	air_temperature 68.34;
	heating_setpoint heating6*0.38+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 371;
	window_frame 1;
	parent tpm3_l10_tm;
	floor_area 733;
	cooling_cop_curve LINEAR;
	mass_temperature 68.34;
	number_of_stories 1;
	Rwall 10.90;
	name house3_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 7.70;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 14.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 32;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 371;
	parent house3_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house3_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 371;
	parent house3_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	name house3_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -6536;
	parent house3_l10_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.8;
	tank_setpoint 134.8;
	temperature 130.3;
	name house3_wh_l10_tm;
	tank_volume 20;
	water_demand small_2*1.04;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.7;
};

object triplex_meter {
	phases AS;
	name tpm4_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 41;
	cooling_COP 4.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.922;
	cooling_setpoint cooling3*0.99+68.27;
	air_temperature 70.99;
	heating_setpoint heating3*0.83+61.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1544;
	window_frame 4;
	parent tpm4_l10_tm;
	floor_area 2522;
	cooling_cop_curve LINEAR;
	mass_temperature 70.99;
	number_of_stories 1;
	Rwall 22.64;
	name house4_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 35.61;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 38.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 47;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1544;
	parent house4_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.93;
	impedance_pf 0.970;
	name house4_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1544;
	parent house4_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.81;
	impedance_pf 0.970;
	name house4_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm5_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 76;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.067;
	cooling_setpoint cooling1*1.52+73.78;
	air_temperature 69.75;
	heating_setpoint heating2*1.27+67.49;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1259;
	window_frame 2;
	parent tpm5_l10_tm;
	floor_area 1591;
	cooling_cop_curve LINEAR;
	mass_temperature 69.75;
	number_of_stories 2;
	Rwall 14.31;
	name house5_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.06;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 28.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 88;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1259;
	parent house5_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house5_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1259;
	parent house5_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.64;
	impedance_pf 0.970;
	name house5_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -800;
	parent house5_l10_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.6;
	tank_setpoint 132.3;
	temperature 133.6;
	name house5_wh_l10_tm;
	tank_volume 60;
	water_demand large_4*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.2;
};

object triplex_meter {
	phases AS;
	name tpm6_l10_tm;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 56;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.036;
	cooling_setpoint cooling8*0.46+73.86;
	air_temperature 68.41;
	heating_setpoint heating6*0.42+66.32;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1855;
	window_frame 2;
	parent tpm6_l10_tm;
	floor_area 1064;
	cooling_cop_curve LINEAR;
	mass_temperature 68.41;
	number_of_stories 1;
	Rwall 13.01;
	name house6_l10_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.62;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 19.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1855;
	parent house6_l10_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.57;
	impedance_pf 0.970;
	name house6_resp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1855;
	parent house6_l10_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house6_unresp_l10_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm0_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 37;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.730;
	auxiliary_strategy DEADBAND;
	air_temperature 68.61;
	heating_COP 2.8;
	heating_setpoint heating3*1.33+64.14;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling4*1.59+71.00;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1109;
	window_frame 1;
	parent tpm0_l11_tm;
	floor_area 1018;
	cooling_cop_curve LINEAR;
	mass_temperature 68.61;
	number_of_stories 1;
	Rwall 15.46;
	name house0_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.13;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 16.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1109;
	parent house0_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.51;
	impedance_pf 0.970;
	name house0_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1109;
	parent house0_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.75;
	impedance_pf 0.970;
	name house0_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 3.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.564;
	cooling_setpoint cooling2*1.07+71.00;
	air_temperature 71.66;
	heating_setpoint heating4*0.89+64.04;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 476;
	window_frame 4;
	parent tpm1_l11_tm;
	floor_area 1690;
	cooling_cop_curve LINEAR;
	mass_temperature 71.66;
	number_of_stories 1;
	Rwall 26.25;
	name house1_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 27.03;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 54.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 72;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 476;
	parent house1_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.76;
	impedance_pf 0.970;
	name house1_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 476;
	parent house1_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house1_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 4825;
	parent house1_l11_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.9;
	tank_setpoint 129.6;
	temperature 138.7;
	name house1_wh_l11_tm;
	tank_volume 60;
	water_demand large_4*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.1;
};

object triplex_meter {
	phases AS;
	name tpm2_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 1
	glass_type 1;
	thermostat_on_cycle_time 69;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.285;
	cooling_setpoint cooling2*1.22+68.96;
	air_temperature 69.79;
	heating_setpoint heating2*1.01+58.28;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2628;
	window_frame 1;
	parent tpm2_l11_tm;
	floor_area 1063;
	cooling_cop_curve LINEAR;
	mass_temperature 69.79;
	number_of_stories 1;
	Rwall 11.73;
	name house2_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.01;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 18.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 39;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2628;
	parent house2_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house2_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2628;
	parent house2_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house2_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 44;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.083;
	cooling_setpoint cooling8*0.86+71.00;
	air_temperature 68.76;
	heating_setpoint heating5*0.72+63.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2305;
	window_frame 4;
	parent tpm3_l11_tm;
	floor_area 2044;
	cooling_cop_curve LINEAR;
	mass_temperature 68.76;
	number_of_stories 1;
	Rwall 27.84;
	name house3_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 26.37;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 41.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 73;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2305;
	parent house3_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house3_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2305;
	parent house3_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.84;
	impedance_pf 0.970;
	name house3_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -4066;
	parent house3_l11_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.9;
	tank_setpoint 123.2;
	temperature 135.0;
	name house3_wh_l11_tm;
	tank_volume 60;
	water_demand large_4*1.04;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.7;
};

object triplex_meter {
	phases AS;
	name tpm4_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.570;
	cooling_setpoint cooling6*0.79+71.00;
	air_temperature 68.42;
	heating_setpoint heating3*0.65+63.25;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -632;
	window_frame 2;
	parent tpm4_l11_tm;
	floor_area 1092;
	cooling_cop_curve LINEAR;
	mass_temperature 68.42;
	number_of_stories 1;
	Rwall 20.39;
	name house4_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.40;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 28.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 61;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -632;
	parent house4_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house4_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -632;
	parent house4_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.62;
	impedance_pf 0.970;
	name house4_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 18;
	parent house4_l11_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.1;
	tank_setpoint 122.6;
	temperature 134.9;
	name house4_wh_l11_tm;
	tank_volume 30;
	water_demand small_4*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.5;
};

object triplex_meter {
	phases AS;
	name tpm5_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.589;
	cooling_setpoint cooling5*0.41+71.00;
	air_temperature 71.68;
	heating_setpoint heating5*0.17+63.25;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1911;
	window_frame 4;
	parent tpm5_l11_tm;
	floor_area 822;
	cooling_cop_curve LINEAR;
	mass_temperature 71.68;
	number_of_stories 1;
	Rwall 14.08;
	name house5_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.70;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 33.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1911;
	parent house5_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.51;
	impedance_pf 0.970;
	name house5_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1911;
	parent house5_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.56;
	impedance_pf 0.970;
	name house5_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -14262;
	parent house5_l11_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.2;
	tank_setpoint 131.3;
	temperature 135.2;
	name house5_wh_l11_tm;
	tank_volume 50;
	water_demand small_4*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.2;
};

object triplex_meter {
	phases AS;
	name tpm6_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 61;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.340;
	cooling_setpoint cooling8*0.20+69.16;
	air_temperature 68.18;
	heating_setpoint heating6*0.08+58.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 59;
	window_frame 2;
	parent tpm6_l11_tm;
	floor_area 605;
	cooling_cop_curve LINEAR;
	mass_temperature 68.18;
	number_of_stories 1;
	Rwall 12.75;
	name house6_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.98;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 21.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 59;
	parent house6_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house6_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 59;
	parent house6_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.58;
	impedance_pf 0.970;
	name house6_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 10671;
	parent house6_l11_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.6;
	tank_setpoint 129.3;
	temperature 140.3;
	name house6_wh_l11_tm;
	tank_volume 50;
	water_demand small_6*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.2;
};

object triplex_meter {
	phases AS;
	name tpm7_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 30;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.729;
	cooling_setpoint cooling5*1.33+84.14;
	air_temperature 69.78;
	heating_setpoint heating5*1.21+75.16;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3999;
	window_frame 2;
	parent tpm7_l11_tm;
	floor_area 1096;
	cooling_cop_curve LINEAR;
	mass_temperature 69.78;
	number_of_stories 1;
	Rwall 12.80;
	name house7_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.02;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 24.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 59;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3999;
	parent house7_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	name house7_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3999;
	parent house7_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house7_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm8_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 46;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.532;
	cooling_setpoint cooling8*0.93+76.11;
	air_temperature 68.04;
	heating_setpoint heating3*0.78+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4429;
	window_frame 1;
	parent tpm8_l11_tm;
	floor_area 1011;
	cooling_cop_curve LINEAR;
	mass_temperature 68.04;
	number_of_stories 1;
	Rwall 12.89;
	name house8_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.33;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 17.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4429;
	parent house8_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	name house8_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4429;
	parent house8_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	name house8_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 270503;
	power_fraction 0.400000;
	name house8_ppump_l11_tm;
	parent house8_l11_tm;
	current_fraction 0.400000;
	period 4.90;
	base_power pool_pump_season*1.70;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.31;
	current_pf 0.970;
	phase 0.21;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases AS;
	name tpm9_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 51;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.567;
	auxiliary_strategy DEADBAND;
	air_temperature 71.85;
	heating_COP 2.4;
	heating_setpoint heating4*0.33+76.08;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 3;
	cooling_setpoint cooling2*0.81+83.34;
	Rdoors 6.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 668;
	window_frame 4;
	parent tpm9_l11_tm;
	floor_area 905;
	cooling_cop_curve LINEAR;
	mass_temperature 71.85;
	number_of_stories 1;
	Rwall 13.03;
	name house9_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.04;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 28.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 668;
	parent house9_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house9_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 668;
	parent house9_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.48;
	impedance_pf 0.970;
	name house9_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm10_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.889;
	cooling_setpoint cooling8*0.13+71.00;
	air_temperature 70.40;
	heating_setpoint heating6*0.11+63.10;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4375;
	window_frame 1;
	parent tpm10_l11_tm;
	floor_area 1157;
	cooling_cop_curve LINEAR;
	mass_temperature 70.40;
	number_of_stories 2;
	Rwall 11.24;
	name house10_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.08;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 20.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 35;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew 4375;
	parent house10_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.66;
	impedance_pf 0.970;
	name house10_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4375;
	parent house10_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	name house10_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -5250;
	parent house10_l11_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.6;
	tank_setpoint 125.8;
	temperature 138.4;
	name house10_wh_l11_tm;
	tank_volume 70;
	water_demand large_6*1.02;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases AS;
	name tpm11_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 53;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.893;
	cooling_setpoint cooling8*0.01+79.31;
	air_temperature 71.79;
	heating_setpoint heating5*0.01+71.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 175;
	window_frame 1;
	parent tpm11_l11_tm;
	floor_area 829;
	cooling_cop_curve LINEAR;
	mass_temperature 71.79;
	number_of_stories 1;
	Rwall 10.76;
	name house11_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.49;
	airchange_per_hour 0.88;
	heating_cop_curve LINEAR;
	Rroof 11.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 175;
	parent house11_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	name house11_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 175;
	parent house11_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	name house11_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm12_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.584;
	cooling_setpoint cooling3*0.10+72.15;
	air_temperature 70.92;
	heating_setpoint heating3*0.08+67.33;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1533;
	window_frame 2;
	parent tpm12_l11_tm;
	floor_area 1484;
	cooling_cop_curve LINEAR;
	mass_temperature 70.92;
	number_of_stories 2;
	Rwall 23.21;
	name house12_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.63;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 42.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1533;
	parent house12_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.66;
	impedance_pf 0.970;
	name house12_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1533;
	parent house12_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	name house12_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm13_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 74;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.927;
	cooling_setpoint cooling8*0.16+71.00;
	air_temperature 71.82;
	heating_setpoint heating1*0.06+64.34;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2605;
	window_frame 4;
	parent tpm13_l11_tm;
	floor_area 890;
	cooling_cop_curve LINEAR;
	mass_temperature 71.82;
	number_of_stories 1;
	Rwall 12.26;
	name house13_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.93;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 33.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2605;
	parent house13_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.60;
	impedance_pf 0.970;
	name house13_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2605;
	parent house13_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.58;
	impedance_pf 0.970;
	name house13_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3173;
	parent house13_l11_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.6;
	tank_setpoint 123.3;
	temperature 130.7;
	name house13_wh_l11_tm;
	tank_volume 40;
	water_demand small_4*1.05;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.2;
};

object triplex_meter {
	phases AS;
	name tpm14_l11_tm;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 56;
	cooling_COP 3.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.387;
	cooling_setpoint cooling7*1.54+78.54;
	air_temperature 70.63;
	heating_setpoint heating4*1.28+70.53;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 185;
	window_frame 4;
	parent tpm14_l11_tm;
	floor_area 2473;
	cooling_cop_curve LINEAR;
	mass_temperature 70.63;
	number_of_stories 1;
	Rwall 25.49;
	name house14_l11_tm;
	cooling_cap_curve FLAT;
	Rfloor 27.76;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 41.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 185;
	parent house14_l11_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.98;
	impedance_pf 0.970;
	name house14_resp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 185;
	parent house14_l11_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.04;
	impedance_pf 0.970;
	name house14_unresp_l11_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases BS;
	name tpm0_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 37;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.858;
	cooling_setpoint cooling1*0.08+75.54;
	air_temperature 70.50;
	heating_setpoint heating4*0.06+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1238;
	window_frame 1;
	parent tpm0_l12_tm;
	floor_area 1575;
	cooling_cop_curve LINEAR;
	mass_temperature 70.50;
	number_of_stories 2;
	Rwall 11.25;
	name house0_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.59;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 15.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1238;
	parent house0_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.91;
	impedance_pf 0.970;
	name house0_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1238;
	parent house0_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.86;
	impedance_pf 0.970;
	name house0_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 20113;
	parent house0_l12_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.7;
	tank_setpoint 120.9;
	temperature 133.4;
	name house0_wh_l12_tm;
	tank_volume 60;
	water_demand large_3*1.03;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.4;
};

object triplex_meter {
	phases BS;
	name tpm1_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 42;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.582;
	cooling_setpoint cooling2*0.85+79.08;
	air_temperature 68.25;
	heating_setpoint heating4*0.35+70.97;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1324;
	window_frame 1;
	parent tpm1_l12_tm;
	floor_area 771;
	cooling_cop_curve LINEAR;
	mass_temperature 68.25;
	number_of_stories 1;
	Rwall 9.71;
	name house1_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.06;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1324;
	parent house1_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.54;
	impedance_pf 0.970;
	name house1_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1324;
	parent house1_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.45;
	impedance_pf 0.970;
	name house1_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases BS;
	name tpm2_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.336;
	cooling_setpoint cooling3*1.22+66.02;
	air_temperature 69.42;
	heating_setpoint heating6*1.02+59.51;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2551;
	window_frame 1;
	parent tpm2_l12_tm;
	floor_area 1729;
	cooling_cop_curve LINEAR;
	mass_temperature 69.42;
	number_of_stories 1;
	Rwall 14.59;
	name house2_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.38;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 16.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 38;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2551;
	parent house2_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.74;
	impedance_pf 0.970;
	name house2_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2551;
	parent house2_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.82;
	impedance_pf 0.970;
	name house2_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases BS;
	name tpm3_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.785;
	cooling_setpoint cooling4*1.65+71.00;
	air_temperature 71.94;
	heating_setpoint heating3*1.37+63.55;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -314;
	window_frame 2;
	parent tpm3_l12_tm;
	floor_area 2069;
	cooling_cop_curve LINEAR;
	mass_temperature 71.94;
	number_of_stories 1;
	Rwall 17.65;
	name house3_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.82;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 25.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -314;
	parent house3_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.98;
	impedance_pf 0.970;
	name house3_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -314;
	parent house3_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.80;
	impedance_pf 0.970;
	name house3_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -410661;
	power_fraction 0.400000;
	name house3_ppump_l12_tm;
	parent house3_l12_tm;
	current_fraction 0.400000;
	period 7.39;
	base_power pool_pump_season*1.60;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.37;
	current_pf 0.970;
	phase 0.26;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew 671;
	parent house3_l12_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 5.3;
	tank_setpoint 130.8;
	temperature 139.0;
	name house3_wh_l12_tm;
	tank_volume 30;
	water_demand large_1*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.9;
};

object triplex_meter {
	phases BS;
	name tpm4_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.713;
	cooling_setpoint cooling2*1.52+73.00;
	air_temperature 68.29;
	heating_setpoint heating4*1.27+67.35;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 949;
	window_frame 2;
	parent tpm4_l12_tm;
	floor_area 2702;
	cooling_cop_curve LINEAR;
	mass_temperature 68.29;
	number_of_stories 1;
	Rwall 16.33;
	name house4_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 22.70;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 28.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 949;
	parent house4_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.15;
	impedance_pf 0.970;
	name house4_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 949;
	parent house4_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.08;
	impedance_pf 0.970;
	name house4_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases BS;
	name tpm5_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.486;
	cooling_setpoint cooling1*0.02+76.25;
	air_temperature 69.41;
	heating_setpoint heating4*0.01+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3877;
	window_frame 1;
	parent tpm5_l12_tm;
	floor_area 1538;
	cooling_cop_curve LINEAR;
	mass_temperature 69.41;
	number_of_stories 1;
	Rwall 14.71;
	name house5_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.57;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 20.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3877;
	parent house5_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house5_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3877;
	parent house5_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	name house5_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 600390;
	power_fraction 0.400000;
	name house5_ppump_l12_tm;
	parent house5_l12_tm;
	current_fraction 0.400000;
	period 4.60;
	base_power pool_pump_season*1.44;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.46;
	current_pf 0.970;
	phase 0.23;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases BS;
	name tpm6_l12_tm;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 43;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.909;
	cooling_setpoint cooling7*0.33+75.61;
	air_temperature 68.99;
	heating_setpoint heating4*0.30+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -910;
	window_frame 2;
	parent tpm6_l12_tm;
	floor_area 1088;
	cooling_cop_curve LINEAR;
	mass_temperature 68.99;
	number_of_stories 1;
	Rwall 10.27;
	name house6_l12_tm;
	cooling_cap_curve FLAT;
	Rfloor 21.57;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 27.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 59;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -910;
	parent house6_l12_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.56;
	impedance_pf 0.970;
	name house6_resp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -910;
	parent house6_l12_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	name house6_unresp_l12_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm0_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 77;
	cooling_COP 2.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.647;
	cooling_setpoint cooling8*0.02+82.77;
	air_temperature 71.39;
	heating_setpoint heating3*0.01+77.27;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 577;
	window_frame 1;
	parent tpm0_l16_tm;
	floor_area 666;
	cooling_cop_curve LINEAR;
	mass_temperature 71.39;
	number_of_stories 1;
	Rwall 9.53;
	name house0_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.00;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 12.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 577;
	parent house0_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house0_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 577;
	parent house0_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.47;
	impedance_pf 0.970;
	name house0_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm1_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 81;
	cooling_COP 2.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.942;
	auxiliary_strategy DEADBAND;
	air_temperature 70.30;
	heating_COP 2.5;
	heating_setpoint heating4*0.06+66.21;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling1*0.15+72.69;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2713;
	window_frame 2;
	parent tpm1_l16_tm;
	floor_area 813;
	cooling_cop_curve LINEAR;
	mass_temperature 70.30;
	number_of_stories 1;
	Rwall 13.80;
	name house1_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.09;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 19.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2713;
	parent house1_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.67;
	impedance_pf 0.970;
	name house1_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2713;
	parent house1_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	name house1_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm2_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 60;
	cooling_COP 2.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 4.000;
	cooling_setpoint cooling7*1.55+73.89;
	air_temperature 69.33;
	heating_setpoint heating3*1.41+67.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -35;
	window_frame 1;
	parent tpm2_l16_tm;
	floor_area 814;
	cooling_cop_curve LINEAR;
	mass_temperature 69.33;
	number_of_stories 1;
	Rwall 8.23;
	name house2_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 12.41;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 15.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -35;
	parent house2_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	name house2_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -35;
	parent house2_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.61;
	impedance_pf 0.970;
	name house2_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 6336;
	parent house2_l16_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.5;
	tank_setpoint 129.4;
	temperature 133.6;
	name house2_wh_l16_tm;
	tank_volume 60;
	water_demand large_6*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.4;
};

object triplex_meter {
	phases CS;
	name tpm3_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 32;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.613;
	cooling_setpoint cooling6*1.81+79.52;
	air_temperature 70.09;
	heating_setpoint heating4*1.64+71.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -254;
	window_frame 1;
	parent tpm3_l16_tm;
	floor_area 817;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 10.42;
	name house3_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.71;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 15.69;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -254;
	parent house3_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	name house3_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -254;
	parent house3_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	name house3_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -8484;
	parent house3_l16_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 6.0;
	tank_setpoint 128.3;
	temperature 141.8;
	name house3_wh_l16_tm;
	tank_volume 30;
	water_demand small_6*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.6;
};

object triplex_meter {
	phases CS;
	name tpm4_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 64;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.079;
	cooling_setpoint cooling8*0.81+73.59;
	air_temperature 69.55;
	heating_setpoint heating4*0.33+66.86;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1092;
	window_frame 2;
	parent tpm4_l16_tm;
	floor_area 886;
	cooling_cop_curve LINEAR;
	mass_temperature 69.55;
	number_of_stories 1;
	Rwall 11.96;
	name house4_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.60;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 19.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1092;
	parent house4_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.66;
	impedance_pf 0.970;
	name house4_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1092;
	parent house4_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.49;
	impedance_pf 0.970;
	name house4_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm5_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.217;
	cooling_setpoint cooling7*1.75+72.71;
	air_temperature 70.28;
	heating_setpoint heating2*1.46+67.72;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 716;
	window_frame 2;
	parent tpm5_l16_tm;
	floor_area 1619;
	cooling_cop_curve LINEAR;
	mass_temperature 70.28;
	number_of_stories 1;
	Rwall 16.47;
	name house5_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.16;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 26.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 716;
	parent house5_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house5_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 716;
	parent house5_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.81;
	impedance_pf 0.970;
	name house5_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -516;
	parent house5_l16_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.9;
	tank_setpoint 130.9;
	temperature 138.8;
	name house5_wh_l16_tm;
	tank_volume 30;
	water_demand small_4*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.8;
};

object triplex_meter {
	phases CS;
	name tpm6_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 39;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.855;
	cooling_setpoint cooling2*0.20+73.15;
	air_temperature 68.85;
	heating_setpoint heating2*0.18+67.11;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5285;
	window_frame 1;
	parent tpm6_l16_tm;
	floor_area 1132;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85;
	number_of_stories 1;
	Rwall 9.76;
	name house6_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.02;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 12.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 5285;
	parent house6_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	name house6_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 5285;
	parent house6_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.53;
	impedance_pf 0.970;
	name house6_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm7_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 52;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.085;
	cooling_setpoint cooling2*0.65+71.00;
	air_temperature 68.02;
	heating_setpoint heating3*0.26+63.86;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2162;
	window_frame 2;
	parent tpm7_l16_tm;
	floor_area 739;
	cooling_cop_curve LINEAR;
	mass_temperature 68.02;
	number_of_stories 1;
	Rwall 10.48;
	name house7_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.65;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 21.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 38;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2162;
	parent house7_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.46;
	impedance_pf 0.970;
	name house7_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2162;
	parent house7_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	name house7_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm8_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.730;
	cooling_setpoint cooling5*1.56+83.38;
	air_temperature 68.28;
	heating_setpoint heating5*1.30+73.70;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2708;
	window_frame 2;
	parent tpm8_l16_tm;
	floor_area 1642;
	cooling_cop_curve LINEAR;
	mass_temperature 68.28;
	number_of_stories 1;
	Rwall 20.11;
	name house8_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.39;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 27.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2708;
	parent house8_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.65;
	impedance_pf 0.970;
	name house8_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2708;
	parent house8_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	name house8_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 1429;
	power_fraction 0.400000;
	name house8_ppump_l16_tm;
	parent house8_l16_tm;
	current_fraction 0.400000;
	period 4.36;
	base_power pool_pump_season*1.40;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.37;
	current_pf 0.970;
	phase 0.07;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm9_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 57;
	cooling_COP 2.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.935;
	cooling_setpoint cooling2*1.46+73.78;
	air_temperature 68.92;
	heating_setpoint heating6*1.32+66.84;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4304;
	window_frame 1;
	parent tpm9_l16_tm;
	floor_area 952;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92;
	number_of_stories 1;
	Rwall 10.35;
	name house9_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.23;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 12.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4304;
	parent house9_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	name house9_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4304;
	parent house9_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	name house9_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -107;
	parent house9_l16_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.1;
	tank_setpoint 132.8;
	temperature 140.8;
	name house9_wh_l16_tm;
	tank_volume 25;
	water_demand small_5*0.95;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.9;
};

object triplex_meter {
	phases CS;
	name tpm10_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.598;
	cooling_setpoint cooling3*1.54+78.26;
	air_temperature 71.00;
	heating_setpoint heating2*1.28+71.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3066;
	window_frame 2;
	parent tpm10_l16_tm;
	floor_area 1848;
	cooling_cop_curve LINEAR;
	mass_temperature 71.00;
	number_of_stories 1;
	Rwall 22.06;
	name house10_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.35;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 28.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3066;
	parent house10_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.92;
	impedance_pf 0.970;
	name house10_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3066;
	parent house10_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.82;
	impedance_pf 0.970;
	name house10_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm11_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 79;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.838;
	cooling_setpoint cooling5*1.33+73.93;
	air_temperature 68.16;
	heating_setpoint heating3*1.11+67.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5090;
	window_frame 2;
	parent tpm11_l16_tm;
	floor_area 1796;
	cooling_cop_curve LINEAR;
	mass_temperature 68.16;
	number_of_stories 1;
	Rwall 22.69;
	name house11_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 24.03;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 36.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 5090;
	parent house11_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.87;
	impedance_pf 0.970;
	name house11_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 5090;
	parent house11_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.73;
	impedance_pf 0.970;
	name house11_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm12_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.631;
	cooling_setpoint cooling6*1.45+71.00;
	air_temperature 70.09;
	heating_setpoint heating6*1.20+64.14;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2312;
	window_frame 2;
	parent tpm12_l16_tm;
	floor_area 1525;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 16.14;
	name house12_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.86;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 34.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2312;
	parent house12_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.77;
	impedance_pf 0.970;
	name house12_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2312;
	parent house12_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.81;
	impedance_pf 0.970;
	name house12_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -26455;
	parent house12_l16_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.5;
	tank_setpoint 133.5;
	temperature 133.5;
	name house12_wh_l16_tm;
	tank_volume 70;
	water_demand large_6*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.6;
};

object triplex_meter {
	phases CS;
	name tpm13_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.842;
	cooling_setpoint cooling6*0.94+71.00;
	air_temperature 68.65;
	heating_setpoint heating1*0.78+64.28;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2963;
	window_frame 1;
	parent tpm13_l16_tm;
	floor_area 1214;
	cooling_cop_curve LINEAR;
	mass_temperature 68.65;
	number_of_stories 1;
	Rwall 11.20;
	name house13_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.25;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 18.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2963;
	parent house13_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	name house13_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2963;
	parent house13_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.79;
	impedance_pf 0.970;
	name house13_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm14_l16_tm;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 54;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.121;
	cooling_setpoint cooling4*1.34+71.00;
	air_temperature 68.47;
	heating_setpoint heating3*1.12+64.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1217;
	window_frame 2;
	parent tpm14_l16_tm;
	floor_area 1501;
	cooling_cop_curve LINEAR;
	mass_temperature 68.47;
	number_of_stories 1;
	Rwall 16.30;
	name house14_l16_tm;
	cooling_cap_curve FLAT;
	Rfloor 23.35;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 29.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 64;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1217;
	parent house14_l16_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house14_resp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1217;
	parent house14_l16_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.87;
	impedance_pf 0.970;
	name house14_unresp_l16_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 301631;
	power_fraction 0.400000;
	name house14_ppump_l16_tm;
	parent house14_l16_tm;
	current_fraction 0.400000;
	period 6.01;
	base_power pool_pump_season*1.65;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.31;
	current_pf 0.970;
	phase 0.54;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm0_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 77;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.556;
	auxiliary_strategy DEADBAND;
	air_temperature 69.67;
	heating_COP 2.5;
	heating_setpoint heating3*0.02+67.10;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling4*0.02+72.20;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3188;
	window_frame 1;
	parent tpm0_l17_tm;
	floor_area 1687;
	cooling_cop_curve LINEAR;
	mass_temperature 69.67;
	number_of_stories 1;
	Rwall 10.23;
	name house0_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.18;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 14.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3188;
	parent house0_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.85;
	impedance_pf 0.970;
	name house0_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3188;
	parent house0_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	name house0_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm1_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 82;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.646;
	auxiliary_strategy DEADBAND;
	air_temperature 70.54;
	heating_COP 3.2;
	heating_setpoint heating2*0.61+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling8*0.73+76.42;
	Rdoors 3.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -702;
	window_frame 2;
	parent tpm1_l17_tm;
	floor_area 2047;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54;
	number_of_stories 1;
	Rwall 15.92;
	name house1_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.89;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 24.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 77;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -702;
	parent house1_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	name house1_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -702;
	parent house1_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.90;
	impedance_pf 0.970;
	name house1_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -239254;
	power_fraction 0.400000;
	name house1_ppump_l17_tm;
	parent house1_l17_tm;
	current_fraction 0.400000;
	period 7.30;
	base_power pool_pump_season*1.44;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.19;
	current_pf 0.970;
	phase 0.06;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases CS;
	name tpm2_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 79;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.119;
	cooling_setpoint cooling5*0.07+79.86;
	air_temperature 69.63;
	heating_setpoint heating1*0.03+70.72;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1433;
	window_frame 4;
	parent tpm2_l17_tm;
	floor_area 1236;
	cooling_cop_curve LINEAR;
	mass_temperature 69.63;
	number_of_stories 1;
	Rwall 13.32;
	name house2_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.11;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 28.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 43;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1433;
	parent house2_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	name house2_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1433;
	parent house2_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.61;
	impedance_pf 0.970;
	name house2_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm3_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 47;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.841;
	cooling_setpoint cooling6*1.92+69.99;
	air_temperature 70.51;
	heating_setpoint heating6*1.60+60.38;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2199;
	window_frame 2;
	parent tpm3_l17_tm;
	floor_area 2418;
	cooling_cop_curve LINEAR;
	mass_temperature 70.51;
	number_of_stories 2;
	Rwall 20.71;
	name house3_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.74;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 29.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew -2199;
	parent house3_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.99;
	impedance_pf 0.970;
	name house3_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2199;
	parent house3_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.02;
	impedance_pf 0.970;
	name house3_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew -266005;
	power_fraction 0.400000;
	name house3_ppump_l17_tm;
	parent house3_l17_tm;
	current_fraction 0.400000;
	period 5.39;
	base_power pool_pump_season*1.58;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.40;
	current_pf 0.970;
	phase 0.67;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object waterheater {
	schedule_skew 16387;
	parent house3_l17_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 6.9;
	tank_setpoint 129.6;
	temperature 141.1;
	name house3_wh_l17_tm;
	tank_volume 20;
	water_demand small_5*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.4;
};

object triplex_meter {
	phases CS;
	name tpm4_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 84;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.598;
	cooling_setpoint cooling3*1.38+71.00;
	air_temperature 69.15;
	heating_setpoint heating1*1.25+63.76;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2527;
	window_frame 1;
	parent tpm4_l17_tm;
	floor_area 1357;
	cooling_cop_curve LINEAR;
	mass_temperature 69.15;
	number_of_stories 1;
	Rwall 9.17;
	name house4_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 13.69;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2527;
	parent house4_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	name house4_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2527;
	parent house4_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.82;
	impedance_pf 0.970;
	name house4_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -7680;
	parent house4_l17_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.2;
	tank_setpoint 120.9;
	temperature 140.0;
	name house4_wh_l17_tm;
	tank_volume 70;
	water_demand large_1*0.98;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.6;
};

object triplex_meter {
	phases CS;
	name tpm5_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 2
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 82;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.834;
	auxiliary_strategy DEADBAND;
	air_temperature 71.06;
	heating_COP 2.9;
	heating_setpoint heating2*0.92+59.26;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling3*1.10+68.31;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2501;
	window_frame 1;
	parent tpm5_l17_tm;
	floor_area 1668;
	cooling_cop_curve LINEAR;
	mass_temperature 71.06;
	number_of_stories 1;
	Rwall 11.61;
	name house5_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 17.93;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 18.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2501;
	parent house5_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.88;
	impedance_pf 0.970;
	name house5_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2501;
	parent house5_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.80;
	impedance_pf 0.970;
	name house5_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases CS;
	name tpm6_l17_tm;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 80;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.565;
	auxiliary_strategy DEADBAND;
	air_temperature 68.15;
	heating_COP 3.6;
	heating_setpoint heating4*1.21+73.42;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 3;
	glazing_treatment 2;
	cooling_setpoint cooling4*1.46+85.99;
	Rdoors 10.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3196;
	window_frame 4;
	parent tpm6_l17_tm;
	floor_area 3332;
	cooling_cop_curve LINEAR;
	mass_temperature 68.15;
	number_of_stories 1;
	Rwall 26.71;
	name house6_l17_tm;
	cooling_cap_curve FLAT;
	Rfloor 32.27;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 44.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3196;
	parent house6_l17_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.16;
	impedance_pf 0.970;
	name house6_resp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3196;
	parent house6_l17_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.96;
	impedance_pf 0.970;
	name house6_unresp_l17_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm0_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 88;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.618;
	cooling_setpoint cooling5*0.13+71.00;
	air_temperature 70.95;
	heating_setpoint heating2*0.11+63.16;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3399;
	window_frame 2;
	parent tpm0_l19_tm;
	floor_area 1512;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95;
	number_of_stories 1;
	Rwall 26.22;
	name house0_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.33;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 38.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3399;
	parent house0_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	name house0_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3399;
	parent house0_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.73;
	impedance_pf 0.970;
	name house0_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 63;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.233;
	auxiliary_strategy DEADBAND;
	air_temperature 69.11;
	heating_COP 2.4;
	heating_setpoint heating6*1.06+64.82;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling5*1.27+71.00;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2811;
	window_frame 1;
	parent tpm1_l19_tm;
	floor_area 774;
	cooling_cop_curve LINEAR;
	mass_temperature 69.11;
	number_of_stories 1;
	Rwall 11.60;
	name house1_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.11;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 18.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -2811;
	parent house1_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.56;
	impedance_pf 0.970;
	name house1_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -2811;
	parent house1_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.49;
	impedance_pf 0.970;
	name house1_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 410043;
	power_fraction 0.400000;
	name house1_ppump_l19_tm;
	parent house1_l19_tm;
	current_fraction 0.400000;
	period 7.08;
	base_power pool_pump_season*1.47;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.35;
	current_pf 0.970;
	phase 0.76;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases AS;
	name tpm2_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 38;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.925;
	cooling_setpoint cooling5*1.65+83.86;
	air_temperature 69.59;
	heating_setpoint heating4*1.50+73.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1112;
	window_frame 2;
	parent tpm2_l19_tm;
	floor_area 1200;
	cooling_cop_curve LINEAR;
	mass_temperature 69.59;
	number_of_stories 1;
	Rwall 12.51;
	name house2_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 20.49;
	airchange_per_hour 0.65;
	heating_cop_curve LINEAR;
	Rroof 27.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 31;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1112;
	parent house2_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.74;
	impedance_pf 0.970;
	name house2_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1112;
	parent house2_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.80;
	impedance_pf 0.970;
	name house2_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 41;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.587;
	auxiliary_strategy DEADBAND;
	air_temperature 68.30;
	heating_COP 2.3;
	heating_setpoint heating5*0.28+70.69;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling4*0.68+79.61;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4668;
	window_frame 1;
	parent tpm3_l19_tm;
	floor_area 798;
	cooling_cop_curve LINEAR;
	mass_temperature 68.30;
	number_of_stories 1;
	Rwall 13.76;
	name house3_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.09;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 14.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4668;
	parent house3_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.57;
	impedance_pf 0.970;
	name house3_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4668;
	parent house3_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.50;
	impedance_pf 0.970;
	name house3_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm4_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 82;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.218;
	cooling_setpoint cooling7*0.22+74.00;
	air_temperature 70.70;
	heating_setpoint heating1*0.09+67.25;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2229;
	window_frame 2;
	parent tpm4_l19_tm;
	floor_area 747;
	cooling_cop_curve LINEAR;
	mass_temperature 70.70;
	number_of_stories 1;
	Rwall 13.01;
	name house4_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.82;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 19.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2229;
	parent house4_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.57;
	impedance_pf 0.970;
	name house4_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2229;
	parent house4_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.49;
	impedance_pf 0.970;
	name house4_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm5_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 5
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.852;
	cooling_setpoint cooling6*0.42+79.37;
	air_temperature 70.79;
	heating_setpoint heating4*0.35+70.02;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1187;
	window_frame 2;
	parent tpm5_l19_tm;
	floor_area 1625;
	cooling_cop_curve LINEAR;
	mass_temperature 70.79;
	number_of_stories 1;
	Rwall 18.29;
	name house5_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 23.92;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 36.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew -1187;
	parent house5_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.61;
	impedance_pf 0.970;
	name house5_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1187;
	parent house5_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house5_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object ZIPload {
// Pool Pump
	schedule_skew 384363;
	power_fraction 0.400000;
	name house5_ppump_l19_tm;
	parent house5_l19_tm;
	current_fraction 0.400000;
	period 5.01;
	base_power pool_pump_season*1.68;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.48;
	current_pf 0.970;
	phase 0.01;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
};

object triplex_meter {
	phases AS;
	name tpm6_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 2
	glass_type 2;
	thermostat_on_cycle_time 88;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.702;
	cooling_setpoint cooling2*0.53+67.89;
	air_temperature 70.79;
	heating_setpoint heating2*0.22+59.43;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4639;
	window_frame 4;
	parent tpm6_l19_tm;
	floor_area 647;
	cooling_cop_curve LINEAR;
	mass_temperature 70.79;
	number_of_stories 1;
	Rwall 12.58;
	name house6_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.27;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 32.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 4639;
	parent house6_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.48;
	impedance_pf 0.970;
	name house6_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 4639;
	parent house6_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	name house6_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 5654;
	parent house6_l19_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.6;
	tank_setpoint 126.4;
	temperature 137.7;
	name house6_wh_l19_tm;
	tank_volume 50;
	water_demand small_3*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.1;
};

object triplex_meter {
	phases AS;
	name tpm7_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 32;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.042;
	cooling_setpoint cooling1*0.98+76.67;
	air_temperature 68.06;
	heating_setpoint heating3*0.89+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4026;
	window_frame 2;
	parent tpm7_l19_tm;
	floor_area 1215;
	cooling_cop_curve LINEAR;
	mass_temperature 68.06;
	number_of_stories 1;
	Rwall 11.02;
	name house7_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.60;
	airchange_per_hour 0.87;
	heating_cop_curve LINEAR;
	Rroof 22.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -4026;
	parent house7_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.57;
	impedance_pf 0.970;
	name house7_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -4026;
	parent house7_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.75;
	impedance_pf 0.970;
	name house7_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -10332;
	parent house7_l19_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.5;
	tank_setpoint 122.5;
	temperature 137.6;
	name house7_wh_l19_tm;
	tank_volume 70;
	water_demand large_4*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.8;
};

object triplex_meter {
	phases AS;
	name tpm8_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 85;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.013;
	cooling_setpoint cooling3*0.16+76.09;
	air_temperature 71.01;
	heating_setpoint heating5*0.13+69.00;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2356;
	window_frame 1;
	parent tpm8_l19_tm;
	floor_area 1093;
	cooling_cop_curve LINEAR;
	mass_temperature 71.01;
	number_of_stories 1;
	Rwall 8.61;
	name house8_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.08;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 14.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 71;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
};

object ZIPload {
// Responsive load
	schedule_skew 2356;
	parent house8_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.75;
	impedance_pf 0.970;
	name house8_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2356;
	parent house8_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.76;
	impedance_pf 0.970;
	name house8_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -11468;
	parent house8_l19_tm;
	heating_element_capacity 5.5 kW;
	tank_height 3.78;
	thermostat_deadband 4.7;
	tank_setpoint 123.7;
	temperature 130.9;
	name house8_wh_l19_tm;
	tank_volume 20;
	water_demand small_1*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.4;
};

object triplex_meter {
	phases AS;
	name tpm9_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 3
	glass_type 1;
	thermostat_on_cycle_time 37;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.114;
	cooling_setpoint cooling7*0.57+75.91;
	air_temperature 70.76;
	heating_setpoint heating4*0.48+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 48;
	window_frame 2;
	parent tpm9_l19_tm;
	floor_area 1773;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76;
	number_of_stories 2;
	Rwall 19.60;
	name house9_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 16.82;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 48;
	parent house9_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.90;
	impedance_pf 0.970;
	name house9_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 48;
	parent house9_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.81;
	impedance_pf 0.970;
	name house9_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3996;
	parent house9_l19_tm;
	heating_element_capacity 4.5 kW;
	tank_height 3.78;
	thermostat_deadband 7.0;
	tank_setpoint 127.3;
	temperature 134.9;
	name house9_wh_l19_tm;
	tank_volume 40;
	water_demand small_6*1.00;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.3;
};

object triplex_meter {
	phases AS;
	name tpm10_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.689;
	cooling_setpoint cooling4*1.70+68.17;
	air_temperature 71.93;
	heating_setpoint heating4*1.42+61.43;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4019;
	window_frame 4;
	parent tpm10_l19_tm;
	floor_area 2362;
	cooling_cop_curve LINEAR;
	mass_temperature 71.93;
	number_of_stories 2;
	Rwall 31.59;
	name house10_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 29.82;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 55.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
};

object ZIPload {
// Responsive load
	schedule_skew -4019;
	parent house10_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.73;
	impedance_pf 0.970;
	name house10_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -4019;
	parent house10_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.92;
	impedance_pf 0.970;
	name house10_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 6643;
	parent house10_l19_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 4.9;
	tank_setpoint 133.4;
	temperature 131.2;
	name house10_wh_l19_tm;
	tank_volume 20;
	water_demand small_3*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.0;
};

object triplex_meter {
	phases AS;
	name tpm11_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 0
	glass_type 1;
	thermostat_on_cycle_time 33;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.797;
	cooling_setpoint cooling7*0.73+71.00;
	air_temperature 68.96;
	heating_setpoint heating6*0.30+64.52;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -665;
	window_frame 1;
	parent tpm11_l19_tm;
	floor_area 567;
	cooling_cop_curve LINEAR;
	mass_temperature 68.96;
	number_of_stories 1;
	Rwall 13.56;
	name house11_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 8.18;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 13.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 64;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
};

object ZIPload {
// Responsive load
	schedule_skew -665;
	parent house11_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.57;
	impedance_pf 0.970;
	name house11_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -665;
	parent house11_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.48;
	impedance_pf 0.970;
	name house11_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -2445;
	parent house11_l19_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 5.7;
	tank_setpoint 127.7;
	temperature 136.8;
	name house11_wh_l19_tm;
	tank_volume 30;
	water_demand small_5*0.96;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.3;
};

object triplex_meter {
	phases AS;
	name tpm12_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 45;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.855;
	cooling_setpoint cooling6*1.87+68.62;
	air_temperature 68.03;
	heating_setpoint heating1*1.70+61.35;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3358;
	window_frame 2;
	parent tpm12_l19_tm;
	floor_area 960;
	cooling_cop_curve LINEAR;
	mass_temperature 68.03;
	number_of_stories 1;
	Rwall 9.82;
	name house12_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 14.95;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 22.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 57;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -3358;
	parent house12_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	name house12_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -3358;
	parent house12_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	name house12_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -17029;
	parent house12_l19_tm;
	heating_element_capacity 4.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.5;
	tank_setpoint 125.5;
	temperature 130.6;
	name house12_wh_l19_tm;
	tank_volume 70;
	water_demand large_4*1.01;
	location INSIDE;
	groupid water_heater;
	tank_UA 3.6;
};

object triplex_meter {
	phases AS;
	name tpm13_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Apartment 1
	glass_type 1;
	thermostat_on_cycle_time 44;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.357;
	cooling_setpoint cooling2*0.55+84.62;
	air_temperature 70.56;
	heating_setpoint heating6*0.22+75.79;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1026;
	window_frame 2;
	parent tpm13_l19_tm;
	floor_area 744;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 12.76;
	name house13_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.33;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 23.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1026;
	parent house13_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.65;
	impedance_pf 0.970;
	name house13_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1026;
	parent house13_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	name house13_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm14_l19_tm;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 0
	glass_type 1;
	thermostat_on_cycle_time 41;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.546;
	cooling_setpoint cooling4*0.27+68.55;
	air_temperature 69.54;
	heating_setpoint heating4*0.23+60.46;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1449;
	window_frame 1;
	parent tpm14_l19_tm;
	floor_area 1147;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 11.02;
	name house14_l19_tm;
	cooling_cap_curve FLAT;
	Rfloor 9.04;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 17.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -1449;
	parent house14_l19_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	name house14_resp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -1449;
	parent house14_l19_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.62;
	impedance_pf 0.970;
	name house14_unresp_l19_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm0_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 34;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.549;
	cooling_setpoint cooling7*0.94+69.04;
	air_temperature 70.71;
	heating_setpoint heating3*0.85+60.81;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4580;
	window_frame 1;
	parent tpm0_l20_tm;
	floor_area 882;
	cooling_cop_curve LINEAR;
	mass_temperature 70.71;
	number_of_stories 1;
	Rwall 8.48;
	name house0_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.12;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 15.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -4580;
	parent house0_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.60;
	impedance_pf 0.970;
	name house0_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -4580;
	parent house0_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	name house0_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm1_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 6
	glass_type 2;
	thermostat_on_cycle_time 31;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.639;
	cooling_setpoint cooling1*0.20+79.59;
	air_temperature 68.22;
	heating_setpoint heating5*0.16+71.80;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1317;
	window_frame 4;
	parent tpm1_l20_tm;
	floor_area 2609;
	cooling_cop_curve LINEAR;
	mass_temperature 68.22;
	number_of_stories 1;
	Rwall 26.18;
	name house1_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 31.90;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 39.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 1317;
	parent house1_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.02;
	impedance_pf 0.970;
	name house1_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 1317;
	parent house1_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.11;
	impedance_pf 0.970;
	name house1_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew 3390;
	parent house1_l20_tm;
	heating_element_capacity 3.5 kW;
	tank_height 3.78;
	thermostat_deadband 6.2;
	tank_setpoint 121.3;
	temperature 134.4;
	name house1_wh_l20_tm;
	tank_volume 40;
	water_demand large_4*0.99;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.3;
};

object triplex_meter {
	phases AS;
	name tpm2_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.864;
	cooling_setpoint cooling1*1.77+72.67;
	air_temperature 69.36;
	heating_setpoint heating1*1.48+66.75;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3197;
	window_frame 2;
	parent tpm2_l20_tm;
	floor_area 1654;
	cooling_cop_curve LINEAR;
	mass_temperature 69.36;
	number_of_stories 1;
	Rwall 18.75;
	name house2_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 23.48;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 32.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 3197;
	parent house2_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.82;
	impedance_pf 0.970;
	name house2_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 3197;
	parent house2_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.73;
	impedance_pf 0.970;
	name house2_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm3_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	thermostat_on_cycle_time 46;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.462;
	cooling_setpoint cooling1*0.80+79.31;
	air_temperature 71.55;
	heating_setpoint heating3*0.72+71.28;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -931;
	window_frame 1;
	parent tpm3_l20_tm;
	floor_area 937;
	cooling_cop_curve LINEAR;
	mass_temperature 71.55;
	number_of_stories 1;
	Rwall 10.79;
	name house3_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 10.00;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 11.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 66;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -931;
	parent house3_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house3_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -931;
	parent house3_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	name house3_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm4_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Single Family 4
	glass_type 1;
	thermostat_on_cycle_time 41;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.657;
	cooling_setpoint cooling5*1.63+72.30;
	air_temperature 70.95;
	heating_setpoint heating6*1.36+66.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2924;
	window_frame 2;
	parent tpm4_l20_tm;
	floor_area 1755;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95;
	number_of_stories 1;
	Rwall 18.81;
	name house4_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 18.08;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 37.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew 2924;
	parent house4_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	name house4_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew 2924;
	parent house4_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.81;
	impedance_pf 0.970;
	name house4_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object waterheater {
	schedule_skew -1574;
	parent house4_l20_tm;
	heating_element_capacity 5.0 kW;
	tank_height 3.78;
	thermostat_deadband 7.0;
	tank_setpoint 122.7;
	temperature 130.5;
	name house4_wh_l20_tm;
	tank_volume 40;
	water_demand small_4*0.97;
	location INSIDE;
	groupid water_heater;
	tank_UA 2.4;
};

object triplex_meter {
	phases AS;
	name tpm5_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 1
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 41;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.302;
	auxiliary_strategy DEADBAND;
	air_temperature 70.74;
	heating_COP 2.7;
	heating_setpoint heating4*0.18+71.93;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling5*0.20+79.77;
	Rdoors 1.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -294;
	window_frame 1;
	parent tpm5_l20_tm;
	floor_area 1026;
	cooling_cop_curve LINEAR;
	mass_temperature 70.74;
	number_of_stories 1;
	Rwall 9.67;
	name house5_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 11.55;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 11.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
};

object ZIPload {
// Responsive load
	schedule_skew -294;
	parent house5_l20_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	name house5_resp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
};

object ZIPload {
// Unresponsive load
	schedule_skew -294;
	parent house5_l20_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.72;
	impedance_pf 0.970;
	name house5_unresp_l20_tm;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
};

object triplex_meter {
	phases AS;
	name tpm6_l20_tm;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
};

object house {
//Thermal integrity -> Mobile Home 2
	glass_type 2;
	thermostat_on_cycle_time 83;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.757;
	cooling_setpoint cooling5*0.66+72.35;
	air_temperature 70.36;
	heating_setpoint heating4*0.60+66.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 696;
	window_frame 2;
	parent tpm6_l20_tm;
	floor_area 1108;
	cooling_cop_curve LINEAR;
	mass_temperature 70.36;
	number_of_stories 1;
	Rwall 11.84;
	name house6_l20_tm;
	cooling_cap_curve FLAT;
	Rfloor 15.28;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 24.84;
