clock {
	timezone PST8;
	starttime '2013-07-29 00:00:00';
	stoptime '2013-07-29 00:00:60';
}

#include "appliance_schedules.glm"
#include "water_and_setpoint_schedule_v5.glm"
#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=10.000000
#set profiler=1
#set relax_naming_rules=1
#set randomseed=10
#set suppress_repeat_messages=TRUE

module market;

module tape;

module climate;

module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method FBS;
	line_limits TRUE;
	default_maximum_voltage_error 1e-4;
};

module generators;
module connection {
    security STANDARD;
    lockout 1 min;
};

object fncs_msg {
	 name GLD;
	 option "transport:hostname localhost, port 5570";
	 configure fncs_configure.cfg;
}

object climate {
	name ClimateWeather;
	interpolate QUADRATIC;
	tmyfile AZ-Phoenix.tmy3;
}

object substation {
	name network_node;
	phases ABCN;
	nominal_voltage 2401.7771;
	power_convergence_value 100;
	positive_sequence_voltage 2401.7771;
	bustype SWING;
	base_power 100;
}

object transformer_configuration {
	name trans_config_to_feeder;
	primary_voltage 2401.7771;
	install_type PADMOUNT;
	impedance 0.00033+0.0022j;
	secondary_voltage 2401.7771;
	connect_type WYE_WYE;
	power_rating 5.8 MVA;
}

object transformer_configuration {
	name tc5600;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	powerA_rating 100.0;
	power_rating 100.0;
}

object transformer_configuration {
	name tc5601;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	powerB_rating 100.0;
	power_rating 100.0;
}

object transformer_configuration {
	name tc5602;
	powerC_rating 100.0;
	shunt_impedance 339.610+287.181j;
	install_type POLETOP;
	secondary_voltage 207.846;
	resistance 0.00600;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	reactance 0.00400;
	primary_voltage 4160.000;
	power_rating 100.0;
}

object transformer_configuration {
	name tc400;
	power_rating 150;
	primary_voltage 4160;
	install_type PADMOUNT;
	secondary_voltage 480;
	connect_type DELTA_DELTA;
	resistance 0.0127;
	reactance 0.0272;
}

object transformer {
	name substation_transformer;
	phases ABCN;
	from network_node;
	to n150;
	configuration trans_config_to_feeder;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l1;
	phases AS;
	from l1;
	to l1_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l2;
	phases BS;
	from l2;
	to l2_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l4;
	phases CS;
	from l4;
	to l4_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l5;
	phases CS;
	from l5;
	to l5_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l6;
	phases CS;
	from l6;
	to l6_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l7;
	phases AS;
	from l7;
	to l7_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l9;
	phases AS;
	from l9;
	to l9_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l10;
	phases AS;
	from l10;
	to l10_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l11;
	phases AS;
	from l11;
	to l11_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l12;
	phases BS;
	from l12;
	to l12_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l16;
	phases CS;
	from l16;
	to l16_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l17;
	phases CS;
	from l17;
	to l17_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l19;
	phases AS;
	from l19;
	to l19_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l20;
	phases AS;
	from l20;
	to l20_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l22;
	phases BS;
	from l22;
	to l22_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l24;
	phases CS;
	from l24;
	to l24_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l28;
	phases AS;
	from l28;
	to l28_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l29;
	phases AS;
	from l29;
	to l29_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l30;
	phases CS;
	from l30;
	to l30_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l31;
	phases CS;
	from l31;
	to l31_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l32;
	phases CS;
	from l32;
	to l32_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l33;
	phases AS;
	from l33;
	to l33_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l34;
	phases CS;
	from l34;
	to l34_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l37;
	phases AS;
	from l37;
	to l37_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l38;
	phases BS;
	from l38;
	to l38_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l39;
	phases BS;
	from l39;
	to l39_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l41;
	phases CS;
	from l41;
	to l41_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l42;
	phases AS;
	from l42;
	to l42_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l43;
	phases BS;
	from l43;
	to l43_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l45;
	phases AS;
	from l45;
	to l45_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l46;
	phases AS;
	from l46;
	to l46_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l50;
	phases CS;
	from l50;
	to l50_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l51;
	phases AS;
	from l51;
	to l51_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l52;
	phases AS;
	from l52;
	to l52_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l53;
	phases AS;
	from l53;
	to l53_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l55;
	phases AS;
	from l55;
	to l55_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l56;
	phases BS;
	from l56;
	to l56_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l58;
	phases BS;
	from l58;
	to l58_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l59;
	phases BS;
	from l59;
	to l59_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l60;
	phases AS;
	from l60;
	to l60_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l62;
	phases CS;
	from l62;
	to l62_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l63;
	phases AS;
	from l63;
	to l63_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l64;
	phases BS;
	from l64;
	to l64_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l66;
	phases CS;
	from l66;
	to l66_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l68;
	phases AS;
	from l68;
	to l68_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l69;
	phases AS;
	from l69;
	to l69_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l70;
	phases AS;
	from l70;
	to l70_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l71;
	phases AS;
	from l71;
	to l71_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l73;
	phases CS;
	from l73;
	to l73_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l74;
	phases CS;
	from l74;
	to l74_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l75;
	phases CS;
	from l75;
	to l75_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l77;
	phases BS;
	from l77;
	to l77_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l79;
	phases AS;
	from l79;
	to l79_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l80;
	phases BS;
	from l80;
	to l80_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l82;
	phases AS;
	from l82;
	to l82_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l83;
	phases CS;
	from l83;
	to l83_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l84;
	phases CS;
	from l84;
	to l84_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l85;
	phases CS;
	from l85;
	to l85_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l86;
	phases BS;
	from l86;
	to l86_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l87;
	phases BS;
	from l87;
	to l87_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l88;
	phases AS;
	from l88;
	to l88_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l90;
	phases BS;
	from l90;
	to l90_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l92;
	phases CS;
	from l92;
	to l92_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l94;
	phases AS;
	from l94;
	to l94_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l95;
	phases BS;
	from l95;
	to l95_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l96;
	phases BS;
	from l96;
	to l96_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l98;
	phases AS;
	from l98;
	to l98_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l99;
	phases BS;
	from l99;
	to l99_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l100;
	phases CS;
	from l100;
	to l100_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l102;
	phases CS;
	from l102;
	to l102_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l103;
	phases CS;
	from l103;
	to l103_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l104;
	phases CS;
	from l104;
	to l104_tpn;
	configuration tc5602;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l106;
	phases BS;
	from l106;
	to l106_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l107;
	phases BS;
	from l107;
	to l107_tpn;
	configuration tc5601;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l109;
	phases AS;
	from l109;
	to l109_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l111;
	phases AS;
	from l111;
	to l111_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l112;
	phases AS;
	from l112;
	to l112_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l113;
	phases AS;
	from l113;
	to l113_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name triplex_l114;
	phases AS;
	from l114;
	to l114_tpn;
	configuration tc5600;
	groupid Distribution_Trans;
}

object transformer {
	name tran611610;
	phases "ABCN";
	from n611;
	to n610;
	configuration tc400;
	groupid Distribution_Trans;
}

object overhead_line_conductor {
	name olc10001;
	geometric_mean_radius 0.0244;
	resistance 0.30600;
}

object overhead_line_conductor {
	name olc10009;
	geometric_mean_radius 0.004460;
	resistance 1.12000;
}

object overhead_line_conductor {
	name olc10002;
	geometric_mean_radius 0.008140;
	resistance 0.59200;
}

object underground_line_conductor {
	name ulc10003;
	conductor_resistance 0.970000;
	shield_resistance 0.000000;
	neutral_gmr 0.011100;
	outer_diameter 1.060000;
	neutral_strands 6.000000;
	neutral_resistance 0.970000;
	neutral_diameter 0.0640837;
	conductor_diameter 0.368000;
	shield_gmr 0.000000;
	conductor_gmr 0.011100;
}

object triplex_line_conductor {
	name tlc1000;
	rating.winter.emergency 1000.0;
	geometric_mean_radius 0.0158;
	resistance 0.48;
	rating.summer.emergency 1000.0;
	rating.winter.continuous 1000.0;
	rating.summer.continuous 1000.0;
}

object line_spacing {
	name ls5001;
	distance_AN 5.656854;
	distance_CN 5.0;
	distance_BC 4.5;
	distance_AB 2.5;
	distance_AC 7.0;
	distance_BN 4.272002;
}

object line_spacing {
	name ls5002;
	distance_AN 5.0;
	distance_CN 5.656854;
	distance_BC 7.0;
	distance_AB 4.5;
	distance_AC 2.5;
	distance_BN 4.272002;
}

object line_spacing {
	name ls5003;
	distance_AN 5.0;
	distance_CN 4.272002;
	distance_BC 2.5;
	distance_AB 7.0;
	distance_AC 4.5;
	distance_BN 5.656854;
}

object line_spacing {
	name ls5004;
	distance_AN 5.0;
	distance_CN 5.656854;
	distance_BC 2.5;
	distance_AB 4.5;
	distance_AC 7.0;
	distance_BN 4.272002;
}

object line_spacing {
	name ls5005;
	distance_BC 7.0;
	distance_CN 5.0;
	distance_AN 4.272002;
	distance_AB 2.5;
	distance_BN 5.656854;
	distance_AC 4.5;
}

object line_spacing {
	name ls5006;
	distance_AN 5.656854;
	distance_CN 4.272002;
	distance_BC 4.5;
	distance_AB 7.0;
	distance_AC 2.5;
	distance_BN 5.0;
}

object line_spacing {
	name ls5007;
	distance_AN 5.656854;
	distance_CN 5.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 7.0;
	distance_BN 0.0;
}

object line_spacing {
	name ls5008;
	distance_AN 5.656854;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 7.0;
	distance_AC 0.0;
	distance_BN 5.0;
}

object line_spacing {
	name ls5009;
	distance_AN 5.0;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
}

object line_spacing {
	name ls50010;
	distance_AN 0.0;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 5.0;
}

object line_spacing {
	name ls50011;
	distance_AN 0.0;
	distance_CN 5.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
}

object line_spacing {
	name ls50012;
	distance_AN 0.0;
	distance_CN 0.0;
	distance_BC 0.5;
	distance_AB 0.5;
	distance_AC 1.0;
	distance_BN 0.0;
}

object triplex_line_configuration {
	name lc1000;
	diameter 0.522;
	conductor_1 tlc1000;
	conductor_2 tlc1000;
	conductor_N tlc1000;
	insulation_thickness 0.08;
}

object line_configuration {
	name lc1001;
	spacing ls5001;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1002;
	spacing ls5002;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1003;
	spacing ls5003;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1004;
	spacing ls5004;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1005;
	spacing ls5005;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1006;
	spacing ls5006;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1007;
	spacing ls5007;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_C olc10001;
}

object line_configuration {
	name lc1008;
	spacing ls5008;
	conductor_N olc10002;
	conductor_A olc10001;
	conductor_B olc10001;
}

object line_configuration {
	name lc1009;
	conductor_A olc10009;
	conductor_N olc10009;
	spacing ls5009;
}

object line_configuration {
	name lc10010;
	conductor_N olc10009;
	spacing ls50010;
	conductor_B olc10009;
}

object line_configuration {
	name lc10011;
	conductor_C olc10009;
	conductor_N olc10009;
	spacing ls50011;
}

object line_configuration {
	name lc10012;
	spacing ls50012;
	conductor_A ulc10003;
	conductor_C ulc10003;
	conductor_B ulc10003;
}

object overhead_line {
	name linobj12;
	phases "BN";
	from l1;
	to l2;
	length 175;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj13;
	phases "CN";
	from l1;
	to n3;
	length 250;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj17;
	phases "ABCN";
	from l1;
	to l7;
	length 300;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj34;
	phases "CN";
	from n3;
	to l4;
	length 200;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj35;
	phases "CN";
	from n3;
	to l5;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj56;
	phases "CN";
	from l5;
	to l6;
	length 250;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj78;
	phases "ABCN";
	from l7;
	to n8;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj812;
	phases "BN";
	from n8;
	to l12;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj89;
	phases "AN";
	from n8;
	to l9;
	length 225;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj813;
	phases "ABCN";
	from n8;
	to n13;
	length 300;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj140114;
	phases "AN";
	from n1401;
	to n14;
	length 425;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1334;
	phases "CN";
	from n13;
	to l34;
	length 150;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1318;
	phases "ABCN";
	from n13;
	to n18;
	length 825;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1411;
	phases "AN";
	from n14;
	to l11;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1410;
	phases "AN";
	from n14;
	to l10;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1516;
	phases "CN";
	from n15;
	to l16;
	length 375;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1517;
	phases "CN";
	from n15;
	to l17;
	length 350;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1819;
	phases "AN";
	from n18;
	to l19;
	length 250;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1821;
	phases "ABCN";
	from n18;
	to n21;
	length 300;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1920;
	phases "AN";
	from l19;
	to l20;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2122;
	phases "BN";
	from n21;
	to l22;
	length 525;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2123;
	phases "ABCN";
	from n21;
	to n23;
	length 250;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2324;
	phases "CN";
	from n23;
	to l24;
	length 550;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2325;
	phases "ABCN";
	from n23;
	to n25;
	length 275;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj260126;
	phases "ACN";
	from n2601;
	to n26;
	length 350;
	configuration lc1007;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2528;
	phases "ABCN";
	from n25;
	to l28;
	length 200;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2627;
	phases "ACN";
	from n26;
	to n27;
	length 275;
	configuration lc1007;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2631;
	phases "CN";
	from n26;
	to l31;
	length 225;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2733;
	phases "AN";
	from n27;
	to l33;
	length 500;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2829;
	phases "ABCN";
	from l28;
	to l29;
	length 300;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj2930;
	phases "ABCN";
	from l29;
	to l30;
	length 350;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj30250;
	phases "ABCN";
	from l30;
	to n250;
	length 200;
	configuration lc1002;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3132;
	phases "CN";
	from l31;
	to l32;
	length 300;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3415;
	phases "CN";
	from l34;
	to n15;
	length 100;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3536;
	phases "ABN";
	from l35;
	to n36;
	length 650;
	configuration lc1008;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3540;
	phases "ABCN";
	from l35;
	to n40;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3637;
	phases "AN";
	from n36;
	to l37;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3638;
	phases "BN";
	from n36;
	to l38;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj3839;
	phases "BN";
	from l38;
	to l39;
	length 325;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4041;
	phases "CN";
	from n40;
	to l41;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4042;
	phases "ABCN";
	from n40;
	to l42;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4243;
	phases "BN";
	from l42;
	to l43;
	length 500;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4244;
	phases "ABCN";
	from l42;
	to n44;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4445;
	phases "AN";
	from n44;
	to l45;
	length 200;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4447;
	phases "ABCN";
	from n44;
	to l47;
	length 250;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4546;
	phases "AN";
	from l45;
	to l46;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4748;
	phases "ABCN";
	from l47;
	to l48;
	length 150;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4749;
	phases "ABCN";
	from l47;
	to l49;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj4950;
	phases "ABCN";
	from l49;
	to l50;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5051;
	phases "ABCN";
	from l50;
	to l51;
	length 250;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj51151;
	phases "ABCN";
	from l51;
	to n151;
	length 700;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5253;
	phases "ABCN";
	from l52;
	to l53;
	length 200;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5354;
	phases "ABCN";
	from l53;
	to n54;
	length 125;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5455;
	phases "ABCN";
	from n54;
	to l55;
	length 275;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5457;
	phases "ABCN";
	from n54;
	to n57;
	length 350;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5556;
	phases "ABCN";
	from l55;
	to l56;
	length 275;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5758;
	phases "BN";
	from n57;
	to l58;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5760;
	phases "ABCN";
	from n57;
	to l60;
	length 750;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj5859;
	phases "BN";
	from l58;
	to l59;
	length 250;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6061;
	phases "ABCN";
	from l60;
	to n61;
	length 550;
	configuration lc1005;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6768;
	phases "AN";
	from n67;
	to l68;
	length 200;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6772;
	phases "ABCN";
	from n67;
	to n72;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6797;
	phases "ABCN";
	from n67;
	to n97;
	length 250;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6869;
	phases "AN";
	from l68;
	to l69;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj6970;
	phases "AN";
	from l69;
	to l70;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7071;
	phases "AN";
	from l70;
	to l71;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7273;
	phases "CN";
	from n72;
	to l73;
	length 275;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7276;
	phases "ABCN";
	from n72;
	to l76;
	length 200;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7374;
	phases "CN";
	from l73;
	to l74;
	length 350;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7475;
	phases "CN";
	from l74;
	to l75;
	length 400;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7677;
	phases "ABCN";
	from l76;
	to l77;
	length 400;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7686;
	phases "ABCN";
	from l76;
	to l86;
	length 700;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7778;
	phases "ABCN";
	from l77;
	to n78;
	length 100;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7879;
	phases "ABCN";
	from n78;
	to l79;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj7880;
	phases "ABCN";
	from n78;
	to l80;
	length 475;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8081;
	phases "ABCN";
	from l80;
	to n81;
	length 475;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8182;
	phases "ABCN";
	from n81;
	to l82;
	length 250;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8184;
	phases "CN";
	from n81;
	to l84;
	length 675;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8283;
	phases "ABCN";
	from l82;
	to l83;
	length 250;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8485;
	phases "CN";
	from l84;
	to l85;
	length 475;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8687;
	phases "ABCN";
	from l86;
	to l87;
	length 450;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8788;
	phases "AN";
	from l87;
	to l88;
	length 175;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8789;
	phases "ABCN";
	from l87;
	to n89;
	length 275;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8990;
	phases "BN";
	from n89;
	to l90;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj8991;
	phases "ABCN";
	from n89;
	to n91;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9192;
	phases "CN";
	from n91;
	to l92;
	length 300;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9193;
	phases "ABCN";
	from n91;
	to n93;
	length 225;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9394;
	phases "AN";
	from n93;
	to l94;
	length 275;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9395;
	phases "ABCN";
	from n93;
	to l95;
	length 300;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9596;
	phases "BN";
	from l95;
	to l96;
	length 200;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9798;
	phases "ABCN";
	from n97;
	to l98;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj9899;
	phases "ABCN";
	from l98;
	to l99;
	length 550;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj99100;
	phases "ABCN";
	from l99;
	to l100;
	length 300;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj100450;
	phases "ABCN";
	from l100;
	to n450;
	length 800;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj101102;
	phases "CN";
	from n101;
	to l102;
	length 225;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj101105;
	phases "ABCN";
	from n101;
	to n105;
	length 275;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj102103;
	phases "CN";
	from l102;
	to l103;
	length 325;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj103104;
	phases "CN";
	from l103;
	to l104;
	length 700;
	configuration lc10011;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj105106;
	phases "BN";
	from n105;
	to l106;
	length 225;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj105108;
	phases "ABCN";
	from n105;
	to n108;
	length 325;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj106107;
	phases "BN";
	from l106;
	to l107;
	length 575;
	configuration lc10010;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj108109;
	phases "AN";
	from n108;
	to l109;
	length 450;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj108300;
	phases "ABCN";
	from n108;
	to n300;
	length 1000;
	configuration lc1003;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj109110;
	phases "AN";
	from l109;
	to n110;
	length 300;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj110111;
	phases "AN";
	from n110;
	to l111;
	length 575;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj110112;
	phases "AN";
	from n110;
	to l112;
	length 125;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj112113;
	phases "AN";
	from l112;
	to l113;
	length 525;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj113114;
	phases "AN";
	from l113;
	to l114;
	length 325;
	configuration lc1009;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj13535;
	phases "ABCN";
	from n135;
	to l35;
	length 375;
	configuration lc1004;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj1491;
	phases "ABCN";
	from n149;
	to l1;
	length 400;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj15252;
	phases "ABCN";
	from n152;
	to l52;
	length 400;
	configuration lc1001;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj670167;
	phases "ABCN";
	from n6701;
	to n67;
	length 350;
	configuration lc1006;
	groupid Distribution_Line;
}

object overhead_line {
	name linobj197101;
	phases "ABCN";
	from n197;
	to n101;
	length 250;
	configuration lc1003;
	groupid Distribution_Line;
}

object underground_line {
	name linobj6062;
	phases "ABC";
	from l60;
	to l62;
	length 250;
	configuration lc10012;
	groupid Distribution_Line;
}

object underground_line {
	name linobj6263;
	phases "ABC";
	from l62;
	to l63;
	length 175;
	configuration lc10012;
	groupid Distribution_Line;
}

object underground_line {
	name linobj6364;
	phases "ABC";
	from l63;
	to l64;
	length 350;
	configuration lc10012;
	groupid Distribution_Line;
}

object underground_line {
	name linobj6465;
	phases "ABC";
	from l64;
	to l65;
	length 425;
	configuration lc10012;
	groupid Distribution_Line;
}

object underground_line {
	name linobj6566;
	phases "ABC";
	from l65;
	to l66;
	length 325;
	configuration lc10012;
	groupid Distribution_Line;
}

object node {
	name n3;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n8;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n13;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n14;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n1401;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n15;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n18;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n21;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n23;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n25;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n26;
	phases "ACN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n2601;
	phases "ACN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n27;
	phases "ACN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n36;
	phases "ABN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n40;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n44;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n54;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n57;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n61;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n67;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n6701;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n72;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n78;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n81;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n89;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n91;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n93;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n97;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n101;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n105;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n108;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n110;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n135;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n149;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n1491;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n151;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n152;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n160;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n195;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n197;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n250;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n251;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n300;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n350;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n450;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n451;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object node {
	name n610;
	phases "ABCN";
	voltage_B -240.000-415.6922j;
	voltage_C -240.000+415.6922j;
	voltage_A 480.000+0j;
	nominal_voltage 480.000;
}

object node {
	name n611;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object meter {
	name n150;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l1;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l2;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l4;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l5;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l6;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l7;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l9;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l10;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l11;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l12;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l16;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l17;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l19;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l20;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l22;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l24;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l28;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l29;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l30;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l31;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l32;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l33;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l34;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l35;
	phases "ABCD";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_power_A 40000+20000j;
}

object load {
	name l37;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l38;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l39;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l41;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l42;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l43;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l45;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l46;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l47;
	voltage_B -1200.8886-2080.000j;
	phases "ABCN";
	constant_current_A 14.5725-10.409j;
	voltage_C -1200.8886+2080.000j;
	constant_current_C 1.7282+17.8247j;
	voltage_A 2401.7771;
	constant_current_B -16.3007-7.4157j;
	nominal_voltage 2401.7771;
}

object load {
	name l48;
	phases "ABCN";
	constant_impedance_B 54.5672+38.9766j;
	constant_impedance_C 54.5672+38.9766j;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_impedance_A 54.5672+38.9766j;
}

object load {
	name l49;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	constant_power_C 35000+25000j;
	constant_power_B 70000+50000j;
	constant_power_A 35000+25000j;
	nominal_voltage 2401.7771;
}

object load {
	name l50;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l51;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l52;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l53;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l55;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l56;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l58;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l59;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l60;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l62;
	phases "ABC";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l63;
	phases "ABC";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l64;
	phases "ABC";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l65;
	phases "ABCD";
	constant_impedance_B 327.4032+233.8595j;
	constant_impedance_C 163.7016+116.9297j;
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
	constant_impedance_A 327.4032+233.8595j;
}

object load {
	name l66;
	phases "ABC";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l68;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l69;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l70;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l71;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l73;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l74;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l75;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l76;
	voltage_B -1200.8886-2080.000j;
	phases "ABCD";
	constant_current_A 31.4742-4.0341j;
	voltage_C -1200.8886+2080.000j;
	constant_current_C -8.5629+18.8224j;
	voltage_A 2401.7771;
	constant_current_B -12.0192-16.8269j;
	nominal_voltage 2401.7771;
}

object load {
	name l77;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l79;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l80;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l82;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l83;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l84;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l85;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l86;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l87;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l88;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l90;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l92;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l94;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l95;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l96;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l98;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l99;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l100;
	phases "ABCN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l102;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l103;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l104;
	phases "CN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l106;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l107;
	phases "BN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l109;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l111;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l112;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l113;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object load {
	name l114;
	phases "AN";
	voltage_B -1200.8886-2080.000j;
	voltage_C -1200.8886+2080.000j;
	voltage_A 2401.7771;
	nominal_voltage 2401.7771;
}

object triplex_node {
	name l1_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l1_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l1_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l2_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l2_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l2_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l4_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l4_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l4_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l5_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l5_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l5_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l6_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l6_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l6_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l7_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l7_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l7_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l9_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l9_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l9_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l10_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l10_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l10_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l11_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l11_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l11_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l12_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l12_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l12_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l16_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l16_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l16_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l17_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l17_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l17_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l19_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l19_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l19_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l20_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l20_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l20_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l22_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l22_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l22_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l24_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l24_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l24_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l28_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l28_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l28_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l29_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l29_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l29_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l30_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l30_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l30_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l31_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l31_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l31_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l32_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l32_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l32_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l33_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l33_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l33_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l34_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l34_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l34_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l37_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l37_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l37_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l38_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l38_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l38_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l39_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l39_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l39_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l41_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l41_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l41_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l42_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l42_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l42_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l43_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l43_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l43_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l45_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l45_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l45_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l46_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l46_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l46_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l50_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l50_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l50_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l51_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l51_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l51_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l52_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l52_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l52_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l53_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l53_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l53_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l55_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l55_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l55_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l56_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l56_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l56_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l58_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l58_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l58_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l59_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l59_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l59_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l60_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l60_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l60_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l62_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l62_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l62_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l63_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l63_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l63_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l64_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l64_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l64_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l66_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l66_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l66_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l68_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l68_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l68_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l69_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l69_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l69_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l70_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l70_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l70_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l71_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l71_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l71_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l73_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l73_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l73_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l74_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l74_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l74_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l75_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l75_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l75_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l77_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l77_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l77_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l79_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l79_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l79_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l80_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l80_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l80_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l82_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l82_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l82_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l83_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l83_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l83_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l84_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l84_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l84_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l85_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l85_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l85_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l86_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l86_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l86_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l87_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l87_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l87_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l88_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l88_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l88_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l90_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l90_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l90_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l92_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l92_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l92_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l94_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l94_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l94_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l95_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l95_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l95_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l96_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l96_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l96_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l98_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l98_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l98_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l99_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l99_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l99_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l100_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l100_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l100_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l102_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l102_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l102_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l103_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l103_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l103_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l104_tn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	parent l104_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l104_tpn;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l106_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l106_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l106_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l107_tn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	parent l107_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l107_tpn;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l109_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l109_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l109_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l111_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l111_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l111_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l112_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l112_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l112_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l113_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l113_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l113_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l114_tn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	parent l114_tm;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_node {
	name l114_tpn;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l1_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l2_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l4_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l5_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l6_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l7_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l9_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l10_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l11_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l12_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l16_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l17_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l19_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l20_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l22_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l24_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l28_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l29_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l30_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l31_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l32_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l33_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l34_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l37_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l38_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l39_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l41_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l42_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l43_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l45_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l46_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l50_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l51_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l52_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l53_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l55_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l56_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l58_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l59_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l60_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l62_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l63_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l64_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l66_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l68_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l69_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l70_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l71_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l73_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l74_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l75_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l77_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l79_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l80_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l82_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l83_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l84_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l85_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l86_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l87_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l88_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l90_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l92_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l94_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l95_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l96_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l98_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l99_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l100_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l102_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l103_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l104_tm;
	voltage_2 120.0;
	phases CS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l106_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l107_tm;
	voltage_2 120.0;
	phases BS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l109_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l111_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l112_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l113_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name l114_tm;
	voltage_2 120.0;
	phases AS;
	voltage_1 120.0;
	nominal_voltage 120.0;
	voltage_N 0;
}

object triplex_meter {
	name tpm0_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l1_tm;
	phases AS;
	parent l1_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l2_tm;
	phases BS;
	parent l2_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l4_tm;
	phases CS;
	parent l4_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l5_tm;
	phases CS;
	parent l5_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l6_tm;
	phases CS;
	parent l6_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l7_tm;
	phases AS;
	parent l7_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l9_tm;
	phases AS;
	parent l9_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l10_tm;
	phases AS;
	parent l10_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l11_tm;
	phases AS;
	parent l11_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l12_tm;
	phases BS;
	parent l12_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l16_tm;
	phases CS;
	parent l16_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l17_tm;
	phases CS;
	parent l17_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l19_tm;
	phases AS;
	parent l19_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l20_tm;
	phases AS;
	parent l20_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l22_tm;
	phases BS;
	parent l22_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l24_tm;
	phases CS;
	parent l24_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l28_tm;
	phases AS;
	parent l28_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l29_tm;
	phases AS;
	parent l29_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l30_tm;
	phases CS;
	parent l30_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l31_tm;
	phases CS;
	parent l31_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l32_tm;
	phases CS;
	parent l32_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l33_tm;
	phases AS;
	parent l33_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l34_tm;
	phases CS;
	parent l34_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l37_tm;
	phases AS;
	parent l37_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l38_tm;
	phases BS;
	parent l38_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l39_tm;
	phases BS;
	parent l39_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l41_tm;
	phases CS;
	parent l41_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l42_tm;
	phases AS;
	parent l42_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l43_tm;
	phases BS;
	parent l43_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l45_tm;
	phases AS;
	parent l45_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l46_tm;
	phases AS;
	parent l46_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l50_tm;
	phases CS;
	parent l50_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l51_tm;
	phases AS;
	parent l51_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l52_tm;
	phases AS;
	parent l52_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l53_tm;
	phases AS;
	parent l53_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l55_tm;
	phases AS;
	parent l55_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l56_tm;
	phases BS;
	parent l56_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l58_tm;
	phases BS;
	parent l58_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l59_tm;
	phases BS;
	parent l59_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l60_tm;
	phases AS;
	parent l60_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l62_tm;
	phases CS;
	parent l62_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l63_tm;
	phases AS;
	parent l63_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm15_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm16_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm17_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm18_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm19_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm20_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm21_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm22_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm23_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm24_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm25_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm26_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm27_l64_tm;
	phases BS;
	parent l64_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm15_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm16_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm17_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm18_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm19_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm20_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm21_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm22_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm23_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm24_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm25_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm26_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm27_l66_tm;
	phases CS;
	parent l66_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l68_tm;
	phases AS;
	parent l68_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l69_tm;
	phases AS;
	parent l69_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l70_tm;
	phases AS;
	parent l70_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l71_tm;
	phases AS;
	parent l71_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l73_tm;
	phases CS;
	parent l73_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l74_tm;
	phases CS;
	parent l74_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l75_tm;
	phases CS;
	parent l75_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l77_tm;
	phases BS;
	parent l77_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l79_tm;
	phases AS;
	parent l79_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l80_tm;
	phases BS;
	parent l80_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l82_tm;
	phases AS;
	parent l82_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l83_tm;
	phases CS;
	parent l83_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l84_tm;
	phases CS;
	parent l84_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l85_tm;
	phases CS;
	parent l85_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l86_tm;
	phases BS;
	parent l86_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l87_tm;
	phases BS;
	parent l87_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l88_tm;
	phases AS;
	parent l88_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l90_tm;
	phases BS;
	parent l90_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l92_tm;
	phases CS;
	parent l92_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l94_tm;
	phases AS;
	parent l94_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l95_tm;
	phases BS;
	parent l95_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l96_tm;
	phases BS;
	parent l96_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l98_tm;
	phases AS;
	parent l98_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l99_tm;
	phases BS;
	parent l99_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l100_tm;
	phases CS;
	parent l100_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l102_tm;
	phases CS;
	parent l102_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l103_tm;
	phases CS;
	parent l103_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l104_tm;
	phases CS;
	parent l104_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l106_tm;
	phases BS;
	parent l106_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l107_tm;
	phases BS;
	parent l107_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l109_tm;
	phases AS;
	parent l109_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l111_tm;
	phases AS;
	parent l111_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l112_tm;
	phases AS;
	parent l112_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm7_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm8_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm9_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm10_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm11_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm12_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm13_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm14_l113_tm;
	phases AS;
	parent l113_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm0_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm1_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm2_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm3_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm4_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm5_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_meter {
	name tpm6_l114_tm;
	phases AS;
	parent l114_tm;
	nominal_voltage 120;
	groupid Residential_Meter;
}

object triplex_line {
	name l1_tpn_tm;
	phases AS;
	from l1_tpn;
	to l1_tm;
	length 26.4;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l2_tpn_tm;
	phases BS;
	from l2_tpn;
	to l2_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l4_tpn_tm;
	phases CS;
	from l4_tpn;
	to l4_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l5_tpn_tm;
	phases CS;
	from l5_tpn;
	to l5_tm;
	length 30.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l6_tpn_tm;
	phases CS;
	from l6_tpn;
	to l6_tm;
	length 29.5;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l7_tpn_tm;
	phases AS;
	from l7_tpn;
	to l7_tm;
	length 34.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l9_tpn_tm;
	phases AS;
	from l9_tpn;
	to l9_tm;
	length 23.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l10_tpn_tm;
	phases AS;
	from l10_tpn;
	to l10_tm;
	length 30.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l11_tpn_tm;
	phases AS;
	from l11_tpn;
	to l11_tm;
	length 23.5;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l12_tpn_tm;
	phases BS;
	from l12_tpn;
	to l12_tm;
	length 21.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l16_tpn_tm;
	phases CS;
	from l16_tpn;
	to l16_tm;
	length 29.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l17_tpn_tm;
	phases CS;
	from l17_tpn;
	to l17_tm;
	length 26.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l19_tpn_tm;
	phases AS;
	from l19_tpn;
	to l19_tm;
	length 26.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l20_tpn_tm;
	phases AS;
	from l20_tpn;
	to l20_tm;
	length 29.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l22_tpn_tm;
	phases BS;
	from l22_tpn;
	to l22_tm;
	length 31.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l24_tpn_tm;
	phases CS;
	from l24_tpn;
	to l24_tm;
	length 25.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l28_tpn_tm;
	phases AS;
	from l28_tpn;
	to l28_tm;
	length 29.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l29_tpn_tm;
	phases AS;
	from l29_tpn;
	to l29_tm;
	length 26.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l30_tpn_tm;
	phases CS;
	from l30_tpn;
	to l30_tm;
	length 32.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l31_tpn_tm;
	phases CS;
	from l31_tpn;
	to l31_tm;
	length 32.5;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l32_tpn_tm;
	phases CS;
	from l32_tpn;
	to l32_tm;
	length 23.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l33_tpn_tm;
	phases AS;
	from l33_tpn;
	to l33_tm;
	length 29.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l34_tpn_tm;
	phases CS;
	from l34_tpn;
	to l34_tm;
	length 28.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l37_tpn_tm;
	phases AS;
	from l37_tpn;
	to l37_tm;
	length 28.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l38_tpn_tm;
	phases BS;
	from l38_tpn;
	to l38_tm;
	length 33.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l39_tpn_tm;
	phases BS;
	from l39_tpn;
	to l39_tm;
	length 24.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l41_tpn_tm;
	phases CS;
	from l41_tpn;
	to l41_tm;
	length 24.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l42_tpn_tm;
	phases AS;
	from l42_tpn;
	to l42_tm;
	length 21.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l43_tpn_tm;
	phases BS;
	from l43_tpn;
	to l43_tm;
	length 34.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l45_tpn_tm;
	phases AS;
	from l45_tpn;
	to l45_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l46_tpn_tm;
	phases AS;
	from l46_tpn;
	to l46_tm;
	length 27.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l50_tpn_tm;
	phases CS;
	from l50_tpn;
	to l50_tm;
	length 29.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l51_tpn_tm;
	phases AS;
	from l51_tpn;
	to l51_tm;
	length 28.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l52_tpn_tm;
	phases AS;
	from l52_tpn;
	to l52_tm;
	length 29.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l53_tpn_tm;
	phases AS;
	from l53_tpn;
	to l53_tm;
	length 28.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l55_tpn_tm;
	phases AS;
	from l55_tpn;
	to l55_tm;
	length 30.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l56_tpn_tm;
	phases BS;
	from l56_tpn;
	to l56_tm;
	length 27.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l58_tpn_tm;
	phases BS;
	from l58_tpn;
	to l58_tm;
	length 34.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l59_tpn_tm;
	phases BS;
	from l59_tpn;
	to l59_tm;
	length 23.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l60_tpn_tm;
	phases AS;
	from l60_tpn;
	to l60_tm;
	length 21.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l62_tpn_tm;
	phases CS;
	from l62_tpn;
	to l62_tm;
	length 21.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l63_tpn_tm;
	phases AS;
	from l63_tpn;
	to l63_tm;
	length 21.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l64_tpn_tm;
	phases BS;
	from l64_tpn;
	to l64_tm;
	length 26.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l66_tpn_tm;
	phases CS;
	from l66_tpn;
	to l66_tm;
	length 26.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l68_tpn_tm;
	phases AS;
	from l68_tpn;
	to l68_tm;
	length 25.5;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l69_tpn_tm;
	phases AS;
	from l69_tpn;
	to l69_tm;
	length 31.5;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l70_tpn_tm;
	phases AS;
	from l70_tpn;
	to l70_tm;
	length 29.4;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l71_tpn_tm;
	phases AS;
	from l71_tpn;
	to l71_tm;
	length 31.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l73_tpn_tm;
	phases CS;
	from l73_tpn;
	to l73_tm;
	length 34.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l74_tpn_tm;
	phases CS;
	from l74_tpn;
	to l74_tm;
	length 34.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l75_tpn_tm;
	phases CS;
	from l75_tpn;
	to l75_tm;
	length 22.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l77_tpn_tm;
	phases BS;
	from l77_tpn;
	to l77_tm;
	length 22.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l79_tpn_tm;
	phases AS;
	from l79_tpn;
	to l79_tm;
	length 30.4;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l80_tpn_tm;
	phases BS;
	from l80_tpn;
	to l80_tm;
	length 21.4;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l82_tpn_tm;
	phases AS;
	from l82_tpn;
	to l82_tm;
	length 27.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l83_tpn_tm;
	phases CS;
	from l83_tpn;
	to l83_tm;
	length 28.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l84_tpn_tm;
	phases CS;
	from l84_tpn;
	to l84_tm;
	length 32.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l85_tpn_tm;
	phases CS;
	from l85_tpn;
	to l85_tm;
	length 27.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l86_tpn_tm;
	phases BS;
	from l86_tpn;
	to l86_tm;
	length 25.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l87_tpn_tm;
	phases BS;
	from l87_tpn;
	to l87_tm;
	length 30.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l88_tpn_tm;
	phases AS;
	from l88_tpn;
	to l88_tm;
	length 31.1;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l90_tpn_tm;
	phases BS;
	from l90_tpn;
	to l90_tm;
	length 27.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l92_tpn_tm;
	phases CS;
	from l92_tpn;
	to l92_tm;
	length 25.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l94_tpn_tm;
	phases AS;
	from l94_tpn;
	to l94_tm;
	length 22.2;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l95_tpn_tm;
	phases BS;
	from l95_tpn;
	to l95_tm;
	length 28.8;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l96_tpn_tm;
	phases BS;
	from l96_tpn;
	to l96_tm;
	length 23.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l98_tpn_tm;
	phases AS;
	from l98_tpn;
	to l98_tm;
	length 20.7;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l99_tpn_tm;
	phases BS;
	from l99_tpn;
	to l99_tm;
	length 31.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l100_tpn_tm;
	phases CS;
	from l100_tpn;
	to l100_tm;
	length 23.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l102_tpn_tm;
	phases CS;
	from l102_tpn;
	to l102_tm;
	length 26.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l103_tpn_tm;
	phases CS;
	from l103_tpn;
	to l103_tm;
	length 30.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l104_tpn_tm;
	phases CS;
	from l104_tpn;
	to l104_tm;
	length 25.4;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l106_tpn_tm;
	phases BS;
	from l106_tpn;
	to l106_tm;
	length 31.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l107_tpn_tm;
	phases BS;
	from l107_tpn;
	to l107_tm;
	length 25.9;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l109_tpn_tm;
	phases AS;
	from l109_tpn;
	to l109_tm;
	length 30.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l111_tpn_tm;
	phases AS;
	from l111_tpn;
	to l111_tm;
	length 30.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l112_tpn_tm;
	phases AS;
	from l112_tpn;
	to l112_tm;
	length 26.6;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l113_tpn_tm;
	phases AS;
	from l113_tpn;
	to l113_tm;
	length 20.3;
	configuration lc1000;
	groupid Triplex_Line;
}

object triplex_line {
	name l114_tpn_tm;
	phases AS;
	from l114_tpn;
	to l114_tm;
	length 25.0;
	configuration lc1000;
	groupid Triplex_Line;
}

object switch {
	name sw13152;
	status CLOSED;
	phases "ABCN";
	from n13;
	to n152;
}

object switch {
	name sw18135;
	status CLOSED;
	phases "ABCN";
	from n18;
	to n135;
}

object switch {
	name sw60160;
	status CLOSED;
	phases "ABCN";
	from l60;
	to n160;
}

object switch {
	name sw61611;
	status CLOSED;
	phases "ABCN";
	from n61;
	to n611;
}

object switch {
	name sw97197;
	status CLOSED;
	phases "ABCN";
	from n97;
	to n197;
}

object switch {
	name sw1491149;
	status CLOSED;
	phases "ABCN";
	from n1491;
	to n149;
}

object switch {
	name sw250251;
	status CLOSED;
	phases "ABCN";
	from n250;
	to n251;
}

object switch {
	name sw450451;
	status CLOSED;
	phases "ABCN";
	from n450;
	to n451;
}

object switch {
	name sw300350;
	status CLOSED;
	phases "ABCN";
	from n300;
	to n350;
}

object switch {
	name sw95195;
	status CLOSED;
	phases "ABCN";
	from l95;
	to n195;
}

object capacitor {
	name c83;
	control VOLT;
	phases ABCN;
	parent l83;
	capacitor_B 200 kVAr;
	capacitor_C 200 kVAr;
	phases_connected ABCN;
	capacitor_A 200 kVAr;
	dwell_time 300;
	remote_sense l83;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase ABCN;
	voltage_set_high 2500;
}

object capacitor {
	name c88;
	control VOLT;
	phases AN;
	parent l88;
	phases_connected AN;
	capacitor_A 50 kVAr;
	dwell_time 300;
	remote_sense l88;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase AN;
	voltage_set_high 2500;
}

object capacitor {
	name c90;
	control VOLT;
	phases BN;
	parent l90;
	capacitor_B 50 kVAr;
	phases_connected BN;
	dwell_time 300;
	remote_sense l90;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase BN;
	voltage_set_high 2500;
}

object capacitor {
	name c92;
	control VOLT;
	phases CN;
	parent l92;
	capacitor_C 50 kVAr;
	phases_connected CN;
	dwell_time 300;
	remote_sense l92;
	nominal_voltage 2401.7771;
	voltage_set_low 2300;
	control_level INDIVIDUAL;
	pt_phase CN;
	voltage_set_high 2500;
}

object regulator_configuration {
	name regcon1501490;
	power_transducer_ratio 20;
	connect_type 1;
	control_level INDIVIDUAL;
	Type A;
	band_width 40.0;
	compensator_x_setting_A 7.5;
	time_delay 30.0;
	compensator_x_setting_C 7.5;
	compensator_x_setting_B 7.5;
	regulation 0.10;
	compensator_r_setting_C 3.0;
	compensator_r_setting_B 3.0;
	compensator_r_setting_A 3.0;
	band_center 2450.0;
	PT_phase "ABC";
	lower_taps 16;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	current_transducer_ratio 700;
	CT_phase "ABC";
}

object regulator_configuration {
	name regcon2526010;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	PT_phase "A";
	band_center 2450.0;
	current_transducer_ratio 50;
	compensator_x_setting_A 0.4;
	time_delay 90.0;
	compensator_x_setting_C 0.4;
	connect_type 1;
	regulation 0.10;
	CT_phase "A";
	power_transducer_ratio 20;
	band_width 40.0;
	compensator_r_setting_C 0.4;
	control_level BANK;
	compensator_r_setting_A 0.4;
	Type A;
	lower_taps 16;
}

object regulator_configuration {
	name regcon914010;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	PT_phase "A";
	band_center 2450.0;
	current_transducer_ratio 50;
	compensator_x_setting_A 0.4;
	time_delay 60.0;
	connect_type 1;
	regulation 0.10;
	CT_phase "A";
	power_transducer_ratio 20;
	band_width 40.0;
	control_level BANK;
	compensator_r_setting_A 0.4;
	Type A;
	lower_taps 16;
}

object regulator_configuration {
	name regcon16067010;
	power_transducer_ratio 20;
	connect_type 1;
	control_level INDIVIDUAL;
	Type A;
	band_width 4.0;
	compensator_x_setting_A 1.3;
	time_delay 120.0;
	compensator_x_setting_C 1.4;
	compensator_x_setting_B 2.6;
	regulation 0.10;
	compensator_r_setting_C 0.2;
	compensator_r_setting_B 1.4;
	compensator_r_setting_A 0.6;
	band_center 2450.0;
	PT_phase "ABC";
	lower_taps 16;
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	current_transducer_ratio 300;
	CT_phase "ABC";
}

object regulator {
	name reg1501491;
	phases "ABC";
	from n150;
	to n1491;
	configuration regcon1501490;
}

object regulator {
	name reg252601;
	phases "AC";
	from n25;
	to n2601;
	configuration regcon2526010;
}

object regulator {
	name reg91401;
	phases "A";
	from l9;
	to n1401;
	configuration regcon914010;
}

object regulator {
	name reg1606701;
	phases "ABC";
	from n160;
	to n6701;
	configuration regcon16067010;
}

object house {
	name house0_l1_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 87;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.185;
	auxiliary_strategy DEADBAND;
	air_temperature 68.54;
	heating_COP 2.5;
	heating_setpoint heating6*0.00+73.22;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling7*0.00+84.07;
	Rdoors 2.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 579;
	window_frame 1;
	parent tpm0_l1_tm;
	floor_area 521;
	cooling_cop_curve LINEAR;
	mass_temperature 68.54;
	number_of_stories 1;
	Rwall 13.39;
	cooling_cap_curve FLAT;
	Rfloor 9.79;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 10.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.679;
	cooling_setpoint cooling7*0.01+72.70;
	air_temperature 70.85;
	heating_setpoint heating5*0.01+66.87;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.73;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1934;
	window_frame 2;
	parent tpm1_l1_tm;
	floor_area 1122;
	cooling_cop_curve LINEAR;
	mass_temperature 70.85;
	number_of_stories 1;
	Rwall 16.42;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 29.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 44;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.188;
	cooling_setpoint cooling6*1.75+78.85;
	air_temperature 68.61;
	heating_setpoint heating6*1.46+71.30;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 853;
	window_frame 1;
	parent tpm2_l1_tm;
	floor_area 1066;
	cooling_cop_curve LINEAR;
	mass_temperature 68.61;
	number_of_stories 1;
	Rwall 11.72;
	cooling_cap_curve FLAT;
	Rfloor 13.50;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 15.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 67;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.284;
	cooling_setpoint cooling3*1.18+76.25;
	air_temperature 71.50;
	heating_setpoint heating3*1.07+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3011;
	window_frame 1;
	parent tpm3_l1_tm;
	floor_area 1136;
	cooling_cop_curve LINEAR;
	mass_temperature 71.50;
	number_of_stories 1;
	Rwall 11.04;
	cooling_cap_curve FLAT;
	Rfloor 13.51;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 11.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 88;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.983;
	cooling_setpoint cooling2*0.42+69.16;
	air_temperature 70.98;
	heating_setpoint heating2*0.35+61.74;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -146;
	window_frame 1;
	parent tpm4_l1_tm;
	floor_area 818;
	cooling_cop_curve LINEAR;
	mass_temperature 70.98;
	number_of_stories 2;
	Rwall 11.57;
	cooling_cap_curve FLAT;
	Rfloor 18.22;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 20.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 56;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.560;
	cooling_setpoint cooling2*0.88+78.69;
	air_temperature 68.78;
	heating_setpoint heating5*0.73+71.12;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2152;
	window_frame 1;
	parent tpm5_l1_tm;
	floor_area 988;
	cooling_cop_curve LINEAR;
	mass_temperature 68.78;
	number_of_stories 1;
	Rwall 9.59;
	cooling_cap_curve FLAT;
	Rfloor 10.31;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 15.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 39;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house6_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.935;
	cooling_setpoint cooling8*0.30+76.07;
	air_temperature 70.71;
	heating_setpoint heating4*0.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -504;
	window_frame 1;
	parent tpm6_l1_tm;
	floor_area 1144;
	cooling_cop_curve LINEAR;
	mass_temperature 70.71;
	number_of_stories 1;
	Rwall 16.57;
	cooling_cap_curve FLAT;
	Rfloor 13.56;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 15.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 35;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house7_l1_tm;
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.656;
	cooling_setpoint cooling1*1.06+76.25;
	air_temperature 68.21;
	heating_setpoint heating3*0.88+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1639;
	window_frame 4;
	parent tpm7_l1_tm;
	floor_area 2059;
	cooling_cop_curve LINEAR;
	mass_temperature 68.21;
	number_of_stories 1;
	Rwall 28.57;
	cooling_cap_curve FLAT;
	Rfloor 24.37;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 46.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 57;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.128;
	cooling_setpoint cooling1*0.05+81.88;
	air_temperature 70.44;
	heating_setpoint heating2*0.04+76.13;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4921;
	window_frame 1;
	parent tpm8_l1_tm;
	floor_area 1012;
	cooling_cop_curve LINEAR;
	mass_temperature 70.44;
	number_of_stories 1;
	Rwall 14.82;
	cooling_cap_curve FLAT;
	Rfloor 16.23;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 19.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.751;
	cooling_setpoint cooling1*1.48+72.62;
	air_temperature 69.60;
	heating_setpoint heating3*1.34+67.50;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 960;
	window_frame 1;
	parent tpm9_l1_tm;
	floor_area 786;
	cooling_cop_curve LINEAR;
	mass_temperature 69.60;
	number_of_stories 1;
	Rwall 7.83;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 14.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house10_l1_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 53;
	cooling_COP 2.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.572;
	auxiliary_strategy DEADBAND;
	air_temperature 68.29;
	heating_COP 2.7;
	heating_setpoint heating6*1.54+66.92;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling1*1.70+72.19;
	Rdoors 2.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1334;
	window_frame 1;
	parent tpm10_l1_tm;
	floor_area 999;
	cooling_cop_curve LINEAR;
	mass_temperature 68.29;
	number_of_stories 1;
	Rwall 7.38;
	cooling_cap_curve FLAT;
	Rfloor 12.52;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 12.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house11_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 31;
	cooling_COP 2.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.061;
	cooling_setpoint cooling5*0.30+66.66;
	air_temperature 71.07;
	heating_setpoint heating5*0.12+61.97;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2717;
	window_frame 1;
	parent tpm11_l1_tm;
	floor_area 659;
	cooling_cop_curve LINEAR;
	mass_temperature 71.07;
	number_of_stories 1;
	Rwall 11.91;
	cooling_cap_curve FLAT;
	Rfloor 9.89;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 10.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house12_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 2.39;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.983;
	cooling_setpoint cooling6*0.39+78.32;
	air_temperature 69.56;
	heating_setpoint heating1*0.16+70.97;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -527;
	window_frame 1;
	parent tpm12_l1_tm;
	floor_area 616;
	cooling_cop_curve LINEAR;
	mass_temperature 69.56;
	number_of_stories 1;
	Rwall 12.76;
	cooling_cap_curve FLAT;
	Rfloor 9.29;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 12.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
}

object house {
	name house13_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.284;
	cooling_setpoint cooling6*1.33+76.84;
	air_temperature 71.60;
	heating_setpoint heating4*1.11+69.00;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1164;
	window_frame 1;
	parent tpm13_l1_tm;
	floor_area 959;
	cooling_cop_curve LINEAR;
	mass_temperature 71.60;
	number_of_stories 2;
	Rwall 12.35;
	cooling_cap_curve FLAT;
	Rfloor 13.45;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 20.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l1_tm;
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.395;
	cooling_setpoint cooling1*0.11+71.00;
	air_temperature 70.81;
	heating_setpoint heating4*0.09+64.73;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3812;
	window_frame 2;
	parent tpm14_l1_tm;
	floor_area 1270;
	cooling_cop_curve LINEAR;
	mass_temperature 70.81;
	number_of_stories 2;
	Rwall 18.62;
	cooling_cap_curve FLAT;
	Rfloor 16.95;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 37.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house0_l2_tm;
	glass_type 2;
	thermostat_on_cycle_time 89;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.505;
	cooling_setpoint cooling5*1.46+67.18;
	air_temperature 69.23;
	heating_setpoint heating4*1.21+61.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2462;
	window_frame 2;
	parent tpm0_l2_tm;
	floor_area 2133;
	cooling_cop_curve LINEAR;
	mass_temperature 69.23;
	number_of_stories 1;
	Rwall 20.78;
	cooling_cap_curve FLAT;
	Rfloor 25.36;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 39.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l2_tm;
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.010;
	cooling_setpoint cooling2*1.07+71.00;
	air_temperature 70.56;
	heating_setpoint heating5*0.97+63.01;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3091;
	window_frame 1;
	parent tpm1_l2_tm;
	floor_area 1387;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 10.40;
	cooling_cap_curve FLAT;
	Rfloor 13.08;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 11.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l2_tm;
	glass_type 1;
	thermostat_on_cycle_time 65;
	cooling_COP 2.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.795;
	cooling_setpoint cooling3*0.66+76.42;
	air_temperature 68.90;
	heating_setpoint heating2*0.55+69.00;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2905;
	window_frame 1;
	parent tpm2_l2_tm;
	floor_area 1125;
	cooling_cop_curve LINEAR;
	mass_temperature 68.90;
	number_of_stories 1;
	Rwall 11.91;
	cooling_cap_curve FLAT;
	Rfloor 9.63;
	airchange_per_hour 0.86;
	heating_cop_curve LINEAR;
	Rroof 15.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l2_tm;
	glass_type 1;
	thermostat_on_cycle_time 33;
	cooling_COP 2.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.141;
	cooling_setpoint cooling8*0.22+78.34;
	air_temperature 69.68;
	heating_setpoint heating4*0.09+70.09;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3320;
	window_frame 1;
	parent tpm3_l2_tm;
	floor_area 856;
	cooling_cop_curve LINEAR;
	mass_temperature 69.68;
	number_of_stories 1;
	Rwall 13.50;
	cooling_cap_curve FLAT;
	Rfloor 9.31;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l2_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.927;
	cooling_setpoint cooling5*0.60+66.91;
	air_temperature 70.18;
	heating_setpoint heating6*0.24+60.14;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5507;
	window_frame 1;
	parent tpm4_l2_tm;
	floor_area 1149;
	cooling_cop_curve LINEAR;
	mass_temperature 70.18;
	number_of_stories 1;
	Rwall 10.84;
	cooling_cap_curve FLAT;
	Rfloor 9.92;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 12.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house5_l2_tm;
	glass_type 1;
	thermostat_on_cycle_time 79;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.662;
	cooling_setpoint cooling6*0.07+75.05;
	air_temperature 70.68;
	heating_setpoint heating1*0.03+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5909;
	window_frame 1;
	parent tpm5_l2_tm;
	floor_area 1184;
	cooling_cop_curve LINEAR;
	mass_temperature 70.68;
	number_of_stories 1;
	Rwall 11.14;
	cooling_cap_curve FLAT;
	Rfloor 10.15;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 11.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house6_l2_tm;
	glass_type 2;
	thermostat_on_cycle_time 36;
	cooling_COP 3.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.330;
	cooling_setpoint cooling3*1.39+76.65;
	air_temperature 69.10;
	heating_setpoint heating1*1.16+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5057;
	window_frame 4;
	parent tpm6_l2_tm;
	floor_area 2866;
	cooling_cop_curve LINEAR;
	mass_temperature 69.10;
	number_of_stories 1;
	Rwall 31.48;
	cooling_cap_curve FLAT;
	Rfloor 27.43;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 52.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l4_tm;
	glass_type 2;
	thermostat_on_cycle_time 40;
	cooling_COP 3.42;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.091;
	cooling_setpoint cooling7*1.33+71.00;
	air_temperature 69.94;
	heating_setpoint heating6*1.11+63.05;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1120;
	window_frame 4;
	parent tpm0_l4_tm;
	floor_area 1775;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94;
	number_of_stories 1;
	Rwall 28.50;
	cooling_cap_curve FLAT;
	Rfloor 33.14;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 51.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
}

object house {
	name house1_l4_tm;
	glass_type 2;
	thermostat_on_cycle_time 69;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.809;
	cooling_setpoint cooling8*0.21+76.50;
	air_temperature 68.44;
	heating_setpoint heating6*0.19+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 144;
	window_frame 2;
	parent tpm1_l4_tm;
	floor_area 1173;
	cooling_cop_curve LINEAR;
	mass_temperature 68.44;
	number_of_stories 1;
	Rwall 11.53;
	cooling_cap_curve FLAT;
	Rfloor 15.33;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 21.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l4_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 48;
	cooling_COP 2.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.596;
	auxiliary_strategy DEADBAND;
	air_temperature 68.91;
	heating_COP 2.3;
	heating_setpoint heating5*0.51+67.81;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling6*0.57+73.30;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4692;
	window_frame 1;
	parent tpm2_l4_tm;
	floor_area 926;
	cooling_cop_curve LINEAR;
	mass_temperature 68.91;
	number_of_stories 1;
	Rwall 10.76;
	cooling_cap_curve FLAT;
	Rfloor 9.57;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 11.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 31;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house3_l4_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 86;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.710;
	auxiliary_strategy DEADBAND;
	air_temperature 68.85;
	heating_COP 3.6;
	heating_setpoint heating4*0.54+63.85;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling7*0.64+71.00;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2841;
	window_frame 2;
	parent tpm3_l4_tm;
	floor_area 1974;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85;
	number_of_stories 1;
	Rwall 19.00;
	cooling_cap_curve FLAT;
	Rfloor 17.26;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 67;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house4_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.740;
	cooling_setpoint cooling3*0.16+71.00;
	air_temperature 70.59;
	heating_setpoint heating4*0.14+64.54;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -629;
	window_frame 2;
	parent tpm4_l4_tm;
	floor_area 1574;
	cooling_cop_curve LINEAR;
	mass_temperature 70.59;
	number_of_stories 1;
	Rwall 14.43;
	cooling_cap_curve FLAT;
	Rfloor 20.56;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 29.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l4_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 32;
	cooling_COP 2.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.620;
	auxiliary_strategy DEADBAND;
	air_temperature 68.35;
	heating_COP 2.5;
	heating_setpoint heating5*0.03+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling7*0.07+76.09;
	Rdoors 2.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 312;
	window_frame 2;
	parent tpm5_l4_tm;
	floor_area 846;
	cooling_cop_curve LINEAR;
	mass_temperature 68.35;
	number_of_stories 1;
	Rwall 12.80;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 19.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 43;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house6_l4_tm;
	glass_type 2;
	thermostat_on_cycle_time 34;
	cooling_COP 3.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.100;
	cooling_setpoint cooling6*0.47+68.18;
	air_temperature 69.54;
	heating_setpoint heating5*0.39+60.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -400;
	window_frame 2;
	parent tpm6_l4_tm;
	floor_area 1604;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 17.72;
	cooling_cap_curve FLAT;
	Rfloor 18.94;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 32.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house7_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 70;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.100;
	cooling_setpoint cooling4*0.09+79.83;
	air_temperature 68.28;
	heating_setpoint heating3*0.08+70.78;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1152;
	window_frame 1;
	parent tpm7_l4_tm;
	floor_area 997;
	cooling_cop_curve LINEAR;
	mass_temperature 68.28;
	number_of_stories 1;
	Rwall 7.94;
	cooling_cap_curve FLAT;
	Rfloor 9.63;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 73;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 64;
	cooling_COP 2.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.992;
	cooling_setpoint cooling5*0.50+72.22;
	air_temperature 69.16;
	heating_setpoint heating4*0.20+66.64;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 234;
	window_frame 1;
	parent tpm8_l4_tm;
	floor_area 759;
	cooling_cop_curve LINEAR;
	mass_temperature 69.16;
	number_of_stories 1;
	Rwall 9.62;
	cooling_cap_curve FLAT;
	Rfloor 8.73;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 15.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 47;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.304;
	cooling_setpoint cooling2*0.21+68.43;
	air_temperature 71.46;
	heating_setpoint heating5*0.17+60.89;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4587;
	window_frame 1;
	parent tpm9_l4_tm;
	floor_area 1104;
	cooling_cop_curve LINEAR;
	mass_temperature 71.46;
	number_of_stories 1;
	Rwall 11.27;
	cooling_cap_curve FLAT;
	Rfloor 8.27;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 16.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house10_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 88;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.876;
	cooling_setpoint cooling3*1.74+78.96;
	air_temperature 69.71;
	heating_setpoint heating3*1.45+71.53;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3759;
	window_frame 1;
	parent tpm10_l4_tm;
	floor_area 1072;
	cooling_cop_curve LINEAR;
	mass_temperature 69.71;
	number_of_stories 2;
	Rwall 11.53;
	cooling_cap_curve FLAT;
	Rfloor 16.27;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 18.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house11_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 53;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.965;
	cooling_setpoint cooling3*0.72+83.97;
	air_temperature 71.03;
	heating_setpoint heating1*0.60+75.61;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -821;
	window_frame 2;
	parent tpm11_l4_tm;
	floor_area 1113;
	cooling_cop_curve LINEAR;
	mass_temperature 71.03;
	number_of_stories 1;
	Rwall 16.42;
	cooling_cap_curve FLAT;
	Rfloor 18.23;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 27.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 89;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house12_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 61;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.364;
	cooling_setpoint cooling6*0.98+75.34;
	air_temperature 70.93;
	heating_setpoint heating1*0.81+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 909;
	window_frame 1;
	parent tpm12_l4_tm;
	floor_area 1038;
	cooling_cop_curve LINEAR;
	mass_temperature 70.93;
	number_of_stories 1;
	Rwall 9.34;
	cooling_cap_curve FLAT;
	Rfloor 10.31;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 14.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house13_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 86;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.841;
	cooling_setpoint cooling2*1.45+71.00;
	air_temperature 70.54;
	heating_setpoint heating4*1.21+63.95;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 619;
	window_frame 1;
	parent tpm13_l4_tm;
	floor_area 1035;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54;
	number_of_stories 2;
	Rwall 11.10;
	cooling_cap_curve FLAT;
	Rfloor 13.84;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 20.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 50;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l4_tm;
	glass_type 1;
	thermostat_on_cycle_time 36;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.779;
	cooling_setpoint cooling7*1.84+73.16;
	air_temperature 71.95;
	heating_setpoint heating2*1.67+66.58;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -649;
	window_frame 1;
	parent tpm14_l4_tm;
	floor_area 786;
	cooling_cop_curve LINEAR;
	mass_temperature 71.95;
	number_of_stories 1;
	Rwall 7.80;
	cooling_cap_curve FLAT;
	Rfloor 12.08;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 11.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house0_l5_tm;
	glass_type 2;
	thermostat_on_cycle_time 68;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.340;
	cooling_setpoint cooling7*0.43+76.64;
	air_temperature 68.08;
	heating_setpoint heating3*0.36+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -492;
	window_frame 2;
	parent tpm0_l5_tm;
	floor_area 2553;
	cooling_cop_curve LINEAR;
	mass_temperature 68.08;
	number_of_stories 2;
	Rwall 18.25;
	cooling_cap_curve FLAT;
	Rfloor 24.53;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 36.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l5_tm;
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.230;
	cooling_setpoint cooling8*1.46+66.62;
	air_temperature 69.97;
	heating_setpoint heating6*1.22+59.63;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2705;
	window_frame 1;
	parent tpm1_l5_tm;
	floor_area 1648;
	cooling_cop_curve LINEAR;
	mass_temperature 69.97;
	number_of_stories 1;
	Rwall 8.15;
	cooling_cap_curve FLAT;
	Rfloor 10.81;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 14.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house2_l5_tm;
	glass_type 1;
	thermostat_on_cycle_time 51;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.587;
	cooling_setpoint cooling5*1.01+79.88;
	air_temperature 70.47;
	heating_setpoint heating2*0.84+71.85;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3390;
	window_frame 1;
	parent tpm2_l5_tm;
	floor_area 1520;
	cooling_cop_curve LINEAR;
	mass_temperature 70.47;
	number_of_stories 2;
	Rwall 14.01;
	cooling_cap_curve FLAT;
	Rfloor 16.06;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 22.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 36;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
}

object house {
	name house3_l5_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 74;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.803;
	auxiliary_strategy DEADBAND;
	air_temperature 68.03;
	heating_COP 2.6;
	heating_setpoint heating4*0.02+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling8*0.06+75.55;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3988;
	window_frame 1;
	parent tpm3_l5_tm;
	floor_area 1165;
	cooling_cop_curve LINEAR;
	mass_temperature 68.03;
	number_of_stories 1;
	Rwall 12.71;
	cooling_cap_curve FLAT;
	Rfloor 7.56;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 12.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house4_l5_tm;
	glass_type 1;
	thermostat_on_cycle_time 81;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.956;
	cooling_setpoint cooling1*0.77+73.20;
	air_temperature 68.05;
	heating_setpoint heating6*0.70+67.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 562;
	window_frame 1;
	parent tpm4_l5_tm;
	floor_area 1426;
	cooling_cop_curve LINEAR;
	mass_temperature 68.05;
	number_of_stories 1;
	Rwall 9.94;
	cooling_cap_curve FLAT;
	Rfloor 10.36;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l5_tm;
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.491;
	cooling_setpoint cooling5*0.86+68.94;
	air_temperature 70.97;
	heating_setpoint heating4*0.35+61.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -613;
	window_frame 1;
	parent tpm5_l5_tm;
	floor_area 919;
	cooling_cop_curve LINEAR;
	mass_temperature 70.97;
	number_of_stories 1;
	Rwall 10.01;
	cooling_cap_curve FLAT;
	Rfloor 8.88;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 13.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 66;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l5_tm;
	glass_type 1;
	thermostat_on_cycle_time 85;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.889;
	cooling_setpoint cooling6*0.13+76.80;
	air_temperature 71.12;
	heating_setpoint heating3*0.11+69.00;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2129;
	window_frame 1;
	parent tpm6_l5_tm;
	floor_area 1137;
	cooling_cop_curve LINEAR;
	mass_temperature 71.12;
	number_of_stories 1;
	Rwall 11.75;
	cooling_cap_curve FLAT;
	Rfloor 8.61;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 19.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
}

object house {
	name house0_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.852;
	cooling_setpoint cooling7*0.34+71.00;
	air_temperature 69.62;
	heating_setpoint heating5*0.28+64.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1945;
	window_frame 4;
	parent tpm0_l6_tm;
	floor_area 2293;
	cooling_cop_curve LINEAR;
	mass_temperature 69.62;
	number_of_stories 2;
	Rwall 31.83;
	cooling_cap_curve FLAT;
	Rfloor 33.34;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 48.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l6_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 31;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.395;
	auxiliary_strategy DEADBAND;
	air_temperature 69.61;
	heating_COP 2.8;
	heating_setpoint heating4*1.21+66.46;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling1*1.45+73.37;
	Rdoors 3.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -356;
	window_frame 1;
	parent tpm1_l6_tm;
	floor_area 1106;
	cooling_cop_curve LINEAR;
	mass_temperature 69.61;
	number_of_stories 1;
	Rwall 16.11;
	cooling_cap_curve FLAT;
	Rfloor 16.98;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 17.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house2_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 2.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.700;
	cooling_setpoint cooling5*0.97+73.87;
	air_temperature 70.61;
	heating_setpoint heating3*0.40+66.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -52;
	window_frame 2;
	parent tpm2_l6_tm;
	floor_area 633;
	cooling_cop_curve LINEAR;
	mass_temperature 70.61;
	number_of_stories 1;
	Rwall 10.59;
	cooling_cap_curve FLAT;
	Rfloor 13.92;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 18.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house3_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 59;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.722;
	cooling_setpoint cooling3*1.30+71.00;
	air_temperature 71.46;
	heating_setpoint heating3*1.09+63.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1532;
	window_frame 1;
	parent tpm3_l6_tm;
	floor_area 1198;
	cooling_cop_curve LINEAR;
	mass_temperature 71.46;
	number_of_stories 1;
	Rwall 11.21;
	cooling_cap_curve FLAT;
	Rfloor 10.63;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 22.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 57;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house4_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 52;
	cooling_COP 2.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.020;
	cooling_setpoint cooling7*0.88+69.78;
	air_temperature 71.70;
	heating_setpoint heating1*0.36+60.36;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 813;
	window_frame 1;
	parent tpm4_l6_tm;
	floor_area 644;
	cooling_cop_curve LINEAR;
	mass_temperature 71.70;
	number_of_stories 1;
	Rwall 11.35;
	cooling_cap_curve FLAT;
	Rfloor 10.14;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 12.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house5_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.651;
	cooling_setpoint cooling4*0.30+75.57;
	air_temperature 71.97;
	heating_setpoint heating3*0.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -982;
	window_frame 2;
	parent tpm5_l6_tm;
	floor_area 1476;
	cooling_cop_curve LINEAR;
	mass_temperature 71.97;
	number_of_stories 1;
	Rwall 21.99;
	cooling_cap_curve FLAT;
	Rfloor 23.90;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 38.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 51;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.303;
	cooling_setpoint cooling8*0.31+79.35;
	air_temperature 70.56;
	heating_setpoint heating6*0.26+70.54;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1294;
	window_frame 4;
	parent tpm6_l6_tm;
	floor_area 1712;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 25.85;
	cooling_cap_curve FLAT;
	Rfloor 25.22;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 43.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house7_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.778;
	cooling_setpoint cooling2*0.41+75.83;
	air_temperature 69.47;
	heating_setpoint heating3*0.37+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 754;
	window_frame 2;
	parent tpm7_l6_tm;
	floor_area 863;
	cooling_cop_curve LINEAR;
	mass_temperature 69.47;
	number_of_stories 1;
	Rwall 11.93;
	cooling_cap_curve FLAT;
	Rfloor 21.69;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 26.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 2.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.801;
	cooling_setpoint cooling5*0.98+73.13;
	air_temperature 69.03;
	heating_setpoint heating2*0.82+67.01;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4313;
	window_frame 1;
	parent tpm8_l6_tm;
	floor_area 1156;
	cooling_cop_curve LINEAR;
	mass_temperature 69.03;
	number_of_stories 2;
	Rwall 9.54;
	cooling_cap_curve FLAT;
	Rfloor 10.55;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 22.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 72;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.550;
	cooling_setpoint cooling6*0.81+66.94;
	air_temperature 71.29;
	heating_setpoint heating6*0.74+58.75;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2323;
	window_frame 2;
	parent tpm9_l6_tm;
	floor_area 1221;
	cooling_cop_curve LINEAR;
	mass_temperature 71.29;
	number_of_stories 1;
	Rwall 11.59;
	cooling_cap_curve FLAT;
	Rfloor 17.77;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 22.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 58;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house10_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.714;
	cooling_setpoint cooling7*0.80+83.54;
	air_temperature 68.23;
	heating_setpoint heating4*0.33+75.40;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1193;
	window_frame 2;
	parent tpm10_l6_tm;
	floor_area 735;
	cooling_cop_curve LINEAR;
	mass_temperature 68.23;
	number_of_stories 1;
	Rwall 11.29;
	cooling_cap_curve FLAT;
	Rfloor 12.62;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 18.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house11_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 38;
	cooling_COP 2.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.193;
	cooling_setpoint cooling4*0.58+71.00;
	air_temperature 69.54;
	heating_setpoint heating2*0.24+64.50;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6821;
	window_frame 4;
	parent tpm11_l6_tm;
	floor_area 773;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 12.18;
	cooling_cap_curve FLAT;
	Rfloor 14.55;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 34.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house12_l6_tm;
	glass_type 2;
	thermostat_on_cycle_time 64;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.259;
	cooling_setpoint cooling1*0.32+72.77;
	air_temperature 71.33;
	heating_setpoint heating5*0.27+66.62;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2113;
	window_frame 2;
	parent tpm12_l6_tm;
	floor_area 2179;
	cooling_cop_curve LINEAR;
	mass_temperature 71.33;
	number_of_stories 2;
	Rwall 20.40;
	cooling_cap_curve FLAT;
	Rfloor 18.78;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 36.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house13_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 32;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.960;
	cooling_setpoint cooling1*1.50+76.69;
	air_temperature 70.78;
	heating_setpoint heating3*1.25+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2102;
	window_frame 2;
	parent tpm13_l6_tm;
	floor_area 1379;
	cooling_cop_curve LINEAR;
	mass_temperature 70.78;
	number_of_stories 1;
	Rwall 17.31;
	cooling_cap_curve FLAT;
	Rfloor 20.89;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l6_tm;
	glass_type 1;
	thermostat_on_cycle_time 39;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.932;
	cooling_setpoint cooling4*0.21+73.45;
	air_temperature 71.75;
	heating_setpoint heating3*0.08+66.64;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1822;
	window_frame 2;
	parent tpm14_l6_tm;
	floor_area 676;
	cooling_cop_curve LINEAR;
	mass_temperature 71.75;
	number_of_stories 1;
	Rwall 13.88;
	cooling_cap_curve FLAT;
	Rfloor 14.15;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 24.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 45;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house0_l7_tm;
	glass_type 1;
	thermostat_on_cycle_time 72;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.529;
	cooling_setpoint cooling8*0.67+73.92;
	air_temperature 71.32;
	heating_setpoint heating6*0.56+67.90;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 970;
	window_frame 1;
	parent tpm0_l7_tm;
	floor_area 1375;
	cooling_cop_curve LINEAR;
	mass_temperature 71.32;
	number_of_stories 1;
	Rwall 12.20;
	cooling_cap_curve FLAT;
	Rfloor 11.05;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 20.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l7_tm;
	glass_type 2;
	thermostat_on_cycle_time 48;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.474;
	cooling_setpoint cooling5*0.64+71.00;
	air_temperature 70.88;
	heating_setpoint heating3*0.26+64.57;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 626;
	window_frame 4;
	parent tpm1_l7_tm;
	floor_area 1270;
	cooling_cop_curve LINEAR;
	mass_temperature 70.88;
	number_of_stories 1;
	Rwall 12.89;
	cooling_cap_curve FLAT;
	Rfloor 11.65;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 28.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house2_l7_tm;
	glass_type 2;
	thermostat_on_cycle_time 43;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.657;
	cooling_setpoint cooling3*0.46+76.15;
	air_temperature 69.04;
	heating_setpoint heating4*0.19+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1382;
	window_frame 4;
	parent tpm2_l7_tm;
	floor_area 1269;
	cooling_cop_curve LINEAR;
	mass_temperature 69.04;
	number_of_stories 1;
	Rwall 13.94;
	cooling_cap_curve FLAT;
	Rfloor 13.14;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 23.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house3_l7_tm;
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.672;
	cooling_setpoint cooling3*0.38+78.13;
	air_temperature 70.38;
	heating_setpoint heating3*0.16+70.90;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2520;
	window_frame 1;
	parent tpm3_l7_tm;
	floor_area 789;
	cooling_cop_curve LINEAR;
	mass_temperature 70.38;
	number_of_stories 1;
	Rwall 13.51;
	cooling_cap_curve FLAT;
	Rfloor 9.32;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 14.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house4_l7_tm;
	glass_type 2;
	thermostat_on_cycle_time 62;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.779;
	cooling_setpoint cooling7*0.12+68.11;
	air_temperature 70.11;
	heating_setpoint heating1*0.05+61.84;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3677;
	window_frame 4;
	parent tpm4_l7_tm;
	floor_area 1373;
	cooling_cop_curve LINEAR;
	mass_temperature 70.11;
	number_of_stories 1;
	Rwall 14.44;
	cooling_cap_curve FLAT;
	Rfloor 11.75;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 29.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l7_tm;
	glass_type 2;
	thermostat_on_cycle_time 84;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.758;
	cooling_setpoint cooling6*1.53+71.00;
	air_temperature 68.04;
	heating_setpoint heating5*1.27+63.76;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2802;
	window_frame 4;
	parent tpm5_l7_tm;
	floor_area 2301;
	cooling_cop_curve LINEAR;
	mass_temperature 68.04;
	number_of_stories 1;
	Rwall 28.24;
	cooling_cap_curve FLAT;
	Rfloor 29.13;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 57.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house6_l7_tm;
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.076;
	cooling_setpoint cooling3*0.38+79.44;
	air_temperature 69.38;
	heating_setpoint heating3*0.32+70.15;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2094;
	window_frame 1;
	parent tpm6_l7_tm;
	floor_area 1221;
	cooling_cop_curve LINEAR;
	mass_temperature 69.38;
	number_of_stories 1;
	Rwall 10.58;
	cooling_cap_curve FLAT;
	Rfloor 12.46;
	airchange_per_hour 0.61;
	heating_cop_curve LINEAR;
	Rroof 18.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l9_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 32;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.715;
	auxiliary_strategy DEADBAND;
	air_temperature 71.73;
	heating_COP 2.9;
	heating_setpoint heating2*0.55+64.94;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling6*0.66+71.00;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3198;
	window_frame 2;
	parent tpm0_l9_tm;
	floor_area 1683;
	cooling_cop_curve LINEAR;
	mass_temperature 71.73;
	number_of_stories 1;
	Rwall 16.56;
	cooling_cap_curve FLAT;
	Rfloor 16.93;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 35.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 33;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 60;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.772;
	cooling_setpoint cooling7*1.24+82.76;
	air_temperature 69.88;
	heating_setpoint heating6*1.12+77.86;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -455;
	window_frame 1;
	parent tpm1_l9_tm;
	floor_area 1168;
	cooling_cop_curve LINEAR;
	mass_temperature 69.88;
	number_of_stories 1;
	Rwall 7.77;
	cooling_cap_curve FLAT;
	Rfloor 12.50;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 15.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 70;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l9_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 67;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.823;
	auxiliary_strategy DEADBAND;
	air_temperature 69.58;
	heating_COP 2.0;
	heating_setpoint heating4*0.37+74.72;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling1*0.90+82.81;
	Rdoors 3.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1268;
	window_frame 2;
	parent tpm2_l9_tm;
	floor_area 629;
	cooling_cop_curve LINEAR;
	mass_temperature 69.58;
	number_of_stories 1;
	Rwall 11.17;
	cooling_cap_curve FLAT;
	Rfloor 14.37;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 18.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 77;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house3_l9_tm;
	glass_type 2;
	thermostat_on_cycle_time 89;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.734;
	cooling_setpoint cooling4*1.64+71.00;
	air_temperature 69.94;
	heating_setpoint heating4*1.37+64.55;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 751;
	window_frame 2;
	parent tpm3_l9_tm;
	floor_area 1659;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94;
	number_of_stories 1;
	Rwall 23.72;
	cooling_cap_curve FLAT;
	Rfloor 19.92;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 32.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 32;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l9_tm;
	glass_type 2;
	thermostat_on_cycle_time 40;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.989;
	cooling_setpoint cooling5*0.02+83.48;
	air_temperature 70.50;
	heating_setpoint heating2*0.02+76.80;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2262;
	window_frame 4;
	parent tpm4_l9_tm;
	floor_area 2242;
	cooling_cop_curve LINEAR;
	mass_temperature 70.50;
	number_of_stories 1;
	Rwall 32.46;
	cooling_cap_curve FLAT;
	Rfloor 27.70;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 46.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 30;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house5_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 70;
	cooling_COP 2.42;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.006;
	cooling_setpoint cooling2*0.90+73.53;
	air_temperature 68.56;
	heating_setpoint heating3*0.37+67.37;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 548;
	window_frame 2;
	parent tpm5_l9_tm;
	floor_area 852;
	cooling_cop_curve LINEAR;
	mass_temperature 68.56;
	number_of_stories 1;
	Rwall 12.78;
	cooling_cap_curve FLAT;
	Rfloor 12.27;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 24.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.504;
	cooling_setpoint cooling8*0.07+71.00;
	air_temperature 70.20;
	heating_setpoint heating1*0.06+64.87;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 427;
	window_frame 1;
	parent tpm6_l9_tm;
	floor_area 917;
	cooling_cop_curve LINEAR;
	mass_temperature 70.20;
	number_of_stories 2;
	Rwall 15.01;
	cooling_cap_curve FLAT;
	Rfloor 18.46;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 15.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 55;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house7_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 2.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.482;
	cooling_setpoint cooling7*1.46+79.84;
	air_temperature 71.69;
	heating_setpoint heating1*1.32+70.36;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2084;
	window_frame 1;
	parent tpm7_l9_tm;
	floor_area 1209;
	cooling_cop_curve LINEAR;
	mass_temperature 71.69;
	number_of_stories 1;
	Rwall 7.75;
	cooling_cap_curve FLAT;
	Rfloor 10.53;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house8_l9_tm;
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.359;
	cooling_setpoint cooling5*0.55+71.00;
	air_temperature 69.60;
	heating_setpoint heating3*0.50+63.69;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -858;
	window_frame 2;
	parent tpm8_l9_tm;
	floor_area 791;
	cooling_cop_curve LINEAR;
	mass_temperature 69.60;
	number_of_stories 1;
	Rwall 12.57;
	cooling_cap_curve FLAT;
	Rfloor 21.49;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 27.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house9_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 36;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.773;
	cooling_setpoint cooling8*0.13+78.83;
	air_temperature 69.61;
	heating_setpoint heating6*0.11+70.62;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 292;
	window_frame 2;
	parent tpm9_l9_tm;
	floor_area 1965;
	cooling_cop_curve LINEAR;
	mass_temperature 69.61;
	number_of_stories 2;
	Rwall 17.90;
	cooling_cap_curve FLAT;
	Rfloor 23.36;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 88;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house10_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 56;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.013;
	cooling_setpoint cooling8*1.86+78.20;
	air_temperature 69.04;
	heating_setpoint heating3*1.55+70.06;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -453;
	window_frame 1;
	parent tpm10_l9_tm;
	floor_area 837;
	cooling_cop_curve LINEAR;
	mass_temperature 69.04;
	number_of_stories 1;
	Rwall 10.78;
	cooling_cap_curve FLAT;
	Rfloor 9.98;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 18.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house11_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 58;
	cooling_COP 2.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.423;
	cooling_setpoint cooling7*0.29+71.00;
	air_temperature 68.46;
	heating_setpoint heating2*0.12+63.70;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1171;
	window_frame 1;
	parent tpm11_l9_tm;
	floor_area 711;
	cooling_cop_curve LINEAR;
	mass_temperature 68.46;
	number_of_stories 1;
	Rwall 11.96;
	cooling_cap_curve FLAT;
	Rfloor 9.59;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 12.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house12_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 1.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.042;
	cooling_setpoint cooling5*1.77+72.01;
	air_temperature 70.76;
	heating_setpoint heating6*1.60+66.33;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -182;
	window_frame 1;
	parent tpm12_l9_tm;
	floor_area 993;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76;
	number_of_stories 1;
	Rwall 8.17;
	cooling_cap_curve FLAT;
	Rfloor 9.50;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 13.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 30;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house13_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 63;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.624;
	cooling_setpoint cooling1*1.41+79.19;
	air_temperature 70.09;
	heating_setpoint heating3*1.18+70.37;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6361;
	window_frame 1;
	parent tpm13_l9_tm;
	floor_area 1318;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 12.81;
	cooling_cap_curve FLAT;
	Rfloor 13.19;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 22.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 72;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house14_l9_tm;
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.508;
	cooling_setpoint cooling6*1.46+71.00;
	air_temperature 69.17;
	heating_setpoint heating2*1.22+63.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -24;
	window_frame 2;
	parent tpm14_l9_tm;
	floor_area 1153;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17;
	number_of_stories 2;
	Rwall 20.05;
	cooling_cap_curve FLAT;
	Rfloor 16.07;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 33.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l10_tm;
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.525;
	cooling_setpoint cooling6*0.82+71.00;
	air_temperature 70.52;
	heating_setpoint heating5*0.34+63.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1698;
	window_frame 2;
	parent tpm0_l10_tm;
	floor_area 1254;
	cooling_cop_curve LINEAR;
	mass_temperature 70.52;
	number_of_stories 1;
	Rwall 12.99;
	cooling_cap_curve FLAT;
	Rfloor 13.93;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 22.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 83;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l10_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 65;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.533;
	auxiliary_strategy DEADBAND;
	air_temperature 68.42;
	heating_COP 2.8;
	heating_setpoint heating3*0.75+59.64;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling3*0.90+66.84;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 282;
	window_frame 1;
	parent tpm1_l10_tm;
	floor_area 1825;
	cooling_cop_curve LINEAR;
	mass_temperature 68.42;
	number_of_stories 1;
	Rwall 10.38;
	cooling_cap_curve FLAT;
	Rfloor 11.38;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 19.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house2_l10_tm;
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.510;
	cooling_setpoint cooling1*1.13+67.58;
	air_temperature 70.18;
	heating_setpoint heating3*0.94+61.06;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2129;
	window_frame 1;
	parent tpm2_l10_tm;
	floor_area 1071;
	cooling_cop_curve LINEAR;
	mass_temperature 70.18;
	number_of_stories 1;
	Rwall 10.15;
	cooling_cap_curve FLAT;
	Rfloor 10.86;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 16.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 78;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house3_l10_tm;
	glass_type 1;
	thermostat_on_cycle_time 82;
	cooling_COP 2.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.792;
	cooling_setpoint cooling3*0.93+75.93;
	air_temperature 68.34;
	heating_setpoint heating6*0.38+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 371;
	window_frame 1;
	parent tpm3_l10_tm;
	floor_area 733;
	cooling_cop_curve LINEAR;
	mass_temperature 68.34;
	number_of_stories 1;
	Rwall 10.90;
	cooling_cap_curve FLAT;
	Rfloor 7.70;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 14.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 32;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l10_tm;
	glass_type 2;
	thermostat_on_cycle_time 41;
	cooling_COP 4.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.922;
	cooling_setpoint cooling3*0.99+68.27;
	air_temperature 70.99;
	heating_setpoint heating3*0.83+61.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1544;
	window_frame 4;
	parent tpm4_l10_tm;
	floor_area 2522;
	cooling_cop_curve LINEAR;
	mass_temperature 70.99;
	number_of_stories 1;
	Rwall 22.64;
	cooling_cap_curve FLAT;
	Rfloor 35.61;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 38.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 47;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house5_l10_tm;
	glass_type 1;
	thermostat_on_cycle_time 76;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.067;
	cooling_setpoint cooling1*1.52+73.78;
	air_temperature 69.75;
	heating_setpoint heating2*1.27+67.49;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1259;
	window_frame 2;
	parent tpm5_l10_tm;
	floor_area 1591;
	cooling_cop_curve LINEAR;
	mass_temperature 69.75;
	number_of_stories 2;
	Rwall 14.31;
	cooling_cap_curve FLAT;
	Rfloor 17.06;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 28.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 88;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l10_tm;
	glass_type 2;
	thermostat_on_cycle_time 56;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.036;
	cooling_setpoint cooling8*0.46+73.86;
	air_temperature 68.41;
	heating_setpoint heating6*0.42+66.32;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1855;
	window_frame 2;
	parent tpm6_l10_tm;
	floor_area 1064;
	cooling_cop_curve LINEAR;
	mass_temperature 68.41;
	number_of_stories 1;
	Rwall 13.01;
	cooling_cap_curve FLAT;
	Rfloor 21.62;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 19.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l11_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 37;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.730;
	auxiliary_strategy DEADBAND;
	air_temperature 68.61;
	heating_COP 2.8;
	heating_setpoint heating3*1.33+64.14;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling4*1.59+71.00;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1109;
	window_frame 1;
	parent tpm0_l11_tm;
	floor_area 1018;
	cooling_cop_curve LINEAR;
	mass_temperature 68.61;
	number_of_stories 1;
	Rwall 15.46;
	cooling_cap_curve FLAT;
	Rfloor 18.13;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 16.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 3.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.564;
	cooling_setpoint cooling2*1.07+71.00;
	air_temperature 71.66;
	heating_setpoint heating4*0.89+64.04;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 476;
	window_frame 4;
	parent tpm1_l11_tm;
	floor_area 1690;
	cooling_cop_curve LINEAR;
	mass_temperature 71.66;
	number_of_stories 1;
	Rwall 26.25;
	cooling_cap_curve FLAT;
	Rfloor 27.03;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 54.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 72;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 69;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.285;
	cooling_setpoint cooling2*1.22+68.96;
	air_temperature 69.79;
	heating_setpoint heating2*1.01+58.28;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2628;
	window_frame 1;
	parent tpm2_l11_tm;
	floor_area 1063;
	cooling_cop_curve LINEAR;
	mass_temperature 69.79;
	number_of_stories 1;
	Rwall 11.73;
	cooling_cap_curve FLAT;
	Rfloor 10.01;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 18.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 39;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 44;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.083;
	cooling_setpoint cooling8*0.86+71.00;
	air_temperature 68.76;
	heating_setpoint heating5*0.72+63.68;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2305;
	window_frame 4;
	parent tpm3_l11_tm;
	floor_area 2044;
	cooling_cop_curve LINEAR;
	mass_temperature 68.76;
	number_of_stories 1;
	Rwall 27.84;
	cooling_cap_curve FLAT;
	Rfloor 26.37;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 41.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 73;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house4_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.570;
	cooling_setpoint cooling6*0.79+71.00;
	air_temperature 68.42;
	heating_setpoint heating3*0.65+63.25;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -632;
	window_frame 2;
	parent tpm4_l11_tm;
	floor_area 1092;
	cooling_cop_curve LINEAR;
	mass_temperature 68.42;
	number_of_stories 1;
	Rwall 20.39;
	cooling_cap_curve FLAT;
	Rfloor 20.40;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 28.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 61;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.589;
	cooling_setpoint cooling5*0.41+71.00;
	air_temperature 71.68;
	heating_setpoint heating5*0.17+63.25;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1911;
	window_frame 4;
	parent tpm5_l11_tm;
	floor_area 822;
	cooling_cop_curve LINEAR;
	mass_temperature 71.68;
	number_of_stories 1;
	Rwall 14.08;
	cooling_cap_curve FLAT;
	Rfloor 14.70;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 33.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house6_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 61;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.340;
	cooling_setpoint cooling8*0.20+69.16;
	air_temperature 68.18;
	heating_setpoint heating6*0.08+58.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 59;
	window_frame 2;
	parent tpm6_l11_tm;
	floor_area 605;
	cooling_cop_curve LINEAR;
	mass_temperature 68.18;
	number_of_stories 1;
	Rwall 12.75;
	cooling_cap_curve FLAT;
	Rfloor 14.98;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 21.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 60;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house7_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 30;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.729;
	cooling_setpoint cooling5*1.33+84.14;
	air_temperature 69.78;
	heating_setpoint heating5*1.21+75.16;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3999;
	window_frame 2;
	parent tpm7_l11_tm;
	floor_area 1096;
	cooling_cop_curve LINEAR;
	mass_temperature 69.78;
	number_of_stories 1;
	Rwall 12.80;
	cooling_cap_curve FLAT;
	Rfloor 15.02;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 24.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 59;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 46;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.532;
	cooling_setpoint cooling8*0.93+76.11;
	air_temperature 68.04;
	heating_setpoint heating3*0.78+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4429;
	window_frame 1;
	parent tpm8_l11_tm;
	floor_area 1011;
	cooling_cop_curve LINEAR;
	mass_temperature 68.04;
	number_of_stories 1;
	Rwall 12.89;
	cooling_cap_curve FLAT;
	Rfloor 16.33;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 17.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house9_l11_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 51;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.567;
	auxiliary_strategy DEADBAND;
	air_temperature 71.85;
	heating_COP 2.4;
	heating_setpoint heating4*0.33+76.08;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 3;
	cooling_setpoint cooling2*0.81+83.34;
	Rdoors 6.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 668;
	window_frame 4;
	parent tpm9_l11_tm;
	floor_area 905;
	cooling_cop_curve LINEAR;
	mass_temperature 71.85;
	number_of_stories 1;
	Rwall 13.03;
	cooling_cap_curve FLAT;
	Rfloor 15.04;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 28.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house10_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.889;
	cooling_setpoint cooling8*0.13+71.00;
	air_temperature 70.40;
	heating_setpoint heating6*0.11+63.10;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4375;
	window_frame 1;
	parent tpm10_l11_tm;
	floor_area 1157;
	cooling_cop_curve LINEAR;
	mass_temperature 70.40;
	number_of_stories 2;
	Rwall 11.24;
	cooling_cap_curve FLAT;
	Rfloor 18.08;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 20.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 35;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house11_l11_tm;
	glass_type 1;
	thermostat_on_cycle_time 53;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.893;
	cooling_setpoint cooling8*0.01+79.31;
	air_temperature 71.79;
	heating_setpoint heating5*0.01+71.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 175;
	window_frame 1;
	parent tpm11_l11_tm;
	floor_area 829;
	cooling_cop_curve LINEAR;
	mass_temperature 71.79;
	number_of_stories 1;
	Rwall 10.76;
	cooling_cap_curve FLAT;
	Rfloor 10.49;
	airchange_per_hour 0.88;
	heating_cop_curve LINEAR;
	Rroof 11.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house12_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 52;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.584;
	cooling_setpoint cooling3*0.10+72.15;
	air_temperature 70.92;
	heating_setpoint heating3*0.08+67.33;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1533;
	window_frame 2;
	parent tpm12_l11_tm;
	floor_area 1484;
	cooling_cop_curve LINEAR;
	mass_temperature 70.92;
	number_of_stories 2;
	Rwall 23.21;
	cooling_cap_curve FLAT;
	Rfloor 21.63;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 42.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 80;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house13_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 74;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.927;
	cooling_setpoint cooling8*0.16+71.00;
	air_temperature 71.82;
	heating_setpoint heating1*0.06+64.34;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2605;
	window_frame 4;
	parent tpm13_l11_tm;
	floor_area 890;
	cooling_cop_curve LINEAR;
	mass_temperature 71.82;
	number_of_stories 1;
	Rwall 12.26;
	cooling_cap_curve FLAT;
	Rfloor 13.93;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 33.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l11_tm;
	glass_type 2;
	thermostat_on_cycle_time 56;
	cooling_COP 3.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.387;
	cooling_setpoint cooling7*1.54+78.54;
	air_temperature 70.63;
	heating_setpoint heating4*1.28+70.53;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 185;
	window_frame 4;
	parent tpm14_l11_tm;
	floor_area 2473;
	cooling_cop_curve LINEAR;
	mass_temperature 70.63;
	number_of_stories 1;
	Rwall 25.49;
	cooling_cap_curve FLAT;
	Rfloor 27.76;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 41.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house0_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 37;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.858;
	cooling_setpoint cooling1*0.08+75.54;
	air_temperature 70.50;
	heating_setpoint heating4*0.06+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1238;
	window_frame 1;
	parent tpm0_l12_tm;
	floor_area 1575;
	cooling_cop_curve LINEAR;
	mass_temperature 70.50;
	number_of_stories 2;
	Rwall 11.25;
	cooling_cap_curve FLAT;
	Rfloor 11.59;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 15.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house1_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 42;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.582;
	cooling_setpoint cooling2*0.85+79.08;
	air_temperature 68.25;
	heating_setpoint heating4*0.35+70.97;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1324;
	window_frame 1;
	parent tpm1_l12_tm;
	floor_area 771;
	cooling_cop_curve LINEAR;
	mass_temperature 68.25;
	number_of_stories 1;
	Rwall 9.71;
	cooling_cap_curve FLAT;
	Rfloor 9.06;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 12.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.336;
	cooling_setpoint cooling3*1.22+66.02;
	air_temperature 69.42;
	heating_setpoint heating6*1.02+59.51;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2551;
	window_frame 1;
	parent tpm2_l12_tm;
	floor_area 1729;
	cooling_cop_curve LINEAR;
	mass_temperature 69.42;
	number_of_stories 1;
	Rwall 14.59;
	cooling_cap_curve FLAT;
	Rfloor 13.38;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 16.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 38;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house3_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.785;
	cooling_setpoint cooling4*1.65+71.00;
	air_temperature 71.94;
	heating_setpoint heating3*1.37+63.55;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -314;
	window_frame 2;
	parent tpm3_l12_tm;
	floor_area 2069;
	cooling_cop_curve LINEAR;
	mass_temperature 71.94;
	number_of_stories 1;
	Rwall 17.65;
	cooling_cap_curve FLAT;
	Rfloor 21.82;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 25.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house4_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 78;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.713;
	cooling_setpoint cooling2*1.52+73.00;
	air_temperature 68.29;
	heating_setpoint heating4*1.27+67.35;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 949;
	window_frame 2;
	parent tpm4_l12_tm;
	floor_area 2702;
	cooling_cop_curve LINEAR;
	mass_temperature 68.29;
	number_of_stories 1;
	Rwall 16.33;
	cooling_cap_curve FLAT;
	Rfloor 22.70;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 28.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l12_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.486;
	cooling_setpoint cooling1*0.02+76.25;
	air_temperature 69.41;
	heating_setpoint heating4*0.01+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3877;
	window_frame 1;
	parent tpm5_l12_tm;
	floor_area 1538;
	cooling_cop_curve LINEAR;
	mass_temperature 69.41;
	number_of_stories 1;
	Rwall 14.71;
	cooling_cap_curve FLAT;
	Rfloor 14.57;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 20.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l12_tm;
	glass_type 2;
	thermostat_on_cycle_time 43;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.909;
	cooling_setpoint cooling7*0.33+75.61;
	air_temperature 68.99;
	heating_setpoint heating4*0.30+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -910;
	window_frame 2;
	parent tpm6_l12_tm;
	floor_area 1088;
	cooling_cop_curve LINEAR;
	mass_temperature 68.99;
	number_of_stories 1;
	Rwall 10.27;
	cooling_cap_curve FLAT;
	Rfloor 21.57;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 27.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 59;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house0_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 77;
	cooling_COP 2.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.647;
	cooling_setpoint cooling8*0.02+82.77;
	air_temperature 71.39;
	heating_setpoint heating3*0.01+77.27;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 577;
	window_frame 1;
	parent tpm0_l16_tm;
	floor_area 666;
	cooling_cop_curve LINEAR;
	mass_temperature 71.39;
	number_of_stories 1;
	Rwall 9.53;
	cooling_cap_curve FLAT;
	Rfloor 8.00;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 12.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 40;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house1_l16_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 81;
	cooling_COP 2.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.942;
	auxiliary_strategy DEADBAND;
	air_temperature 70.30;
	heating_COP 2.5;
	heating_setpoint heating4*0.06+66.21;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 2;
	cooling_setpoint cooling1*0.15+72.69;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2713;
	window_frame 2;
	parent tpm1_l16_tm;
	floor_area 813;
	cooling_cop_curve LINEAR;
	mass_temperature 70.30;
	number_of_stories 1;
	Rwall 13.80;
	cooling_cap_curve FLAT;
	Rfloor 14.09;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 19.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 76;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 60;
	cooling_COP 2.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 4.000;
	cooling_setpoint cooling7*1.55+73.89;
	air_temperature 69.33;
	heating_setpoint heating3*1.41+67.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -35;
	window_frame 1;
	parent tpm2_l16_tm;
	floor_area 814;
	cooling_cop_curve LINEAR;
	mass_temperature 69.33;
	number_of_stories 1;
	Rwall 8.23;
	cooling_cap_curve FLAT;
	Rfloor 12.41;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 15.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house3_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 32;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.613;
	cooling_setpoint cooling6*1.81+79.52;
	air_temperature 70.09;
	heating_setpoint heating4*1.64+71.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -254;
	window_frame 1;
	parent tpm3_l16_tm;
	floor_area 817;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 10.42;
	cooling_cap_curve FLAT;
	Rfloor 10.71;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 15.69;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house4_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 64;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.079;
	cooling_setpoint cooling8*0.81+73.59;
	air_temperature 69.55;
	heating_setpoint heating4*0.33+66.86;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1092;
	window_frame 2;
	parent tpm4_l16_tm;
	floor_area 886;
	cooling_cop_curve LINEAR;
	mass_temperature 69.55;
	number_of_stories 1;
	Rwall 11.96;
	cooling_cap_curve FLAT;
	Rfloor 14.60;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 19.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.217;
	cooling_setpoint cooling7*1.75+72.71;
	air_temperature 70.28;
	heating_setpoint heating2*1.46+67.72;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 716;
	window_frame 2;
	parent tpm5_l16_tm;
	floor_area 1619;
	cooling_cop_curve LINEAR;
	mass_temperature 70.28;
	number_of_stories 1;
	Rwall 16.47;
	cooling_cap_curve FLAT;
	Rfloor 16.16;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 26.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 39;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.855;
	cooling_setpoint cooling2*0.20+73.15;
	air_temperature 68.85;
	heating_setpoint heating2*0.18+67.11;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5285;
	window_frame 1;
	parent tpm6_l16_tm;
	floor_area 1132;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85;
	number_of_stories 1;
	Rwall 9.76;
	cooling_cap_curve FLAT;
	Rfloor 13.02;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 12.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house7_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 52;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.085;
	cooling_setpoint cooling2*0.65+71.00;
	air_temperature 68.02;
	heating_setpoint heating3*0.26+63.86;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2162;
	window_frame 2;
	parent tpm7_l16_tm;
	floor_area 739;
	cooling_cop_curve LINEAR;
	mass_temperature 68.02;
	number_of_stories 1;
	Rwall 10.48;
	cooling_cap_curve FLAT;
	Rfloor 10.65;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 21.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 38;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house8_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 66;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.730;
	cooling_setpoint cooling5*1.56+83.38;
	air_temperature 68.28;
	heating_setpoint heating5*1.30+73.70;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2708;
	window_frame 2;
	parent tpm8_l16_tm;
	floor_area 1642;
	cooling_cop_curve LINEAR;
	mass_temperature 68.28;
	number_of_stories 1;
	Rwall 20.11;
	cooling_cap_curve FLAT;
	Rfloor 18.39;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 27.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 57;
	cooling_COP 2.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.935;
	cooling_setpoint cooling2*1.46+73.78;
	air_temperature 68.92;
	heating_setpoint heating6*1.32+66.84;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4304;
	window_frame 1;
	parent tpm9_l16_tm;
	floor_area 952;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92;
	number_of_stories 1;
	Rwall 10.35;
	cooling_cap_curve FLAT;
	Rfloor 11.23;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 12.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house10_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.598;
	cooling_setpoint cooling3*1.54+78.26;
	air_temperature 71.00;
	heating_setpoint heating2*1.28+71.48;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3066;
	window_frame 2;
	parent tpm10_l16_tm;
	floor_area 1848;
	cooling_cop_curve LINEAR;
	mass_temperature 71.00;
	number_of_stories 1;
	Rwall 22.06;
	cooling_cap_curve FLAT;
	Rfloor 17.35;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 28.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 51;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house11_l16_tm;
	glass_type 2;
	thermostat_on_cycle_time 79;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.838;
	cooling_setpoint cooling5*1.33+73.93;
	air_temperature 68.16;
	heating_setpoint heating3*1.11+67.93;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5090;
	window_frame 2;
	parent tpm11_l16_tm;
	floor_area 1796;
	cooling_cop_curve LINEAR;
	mass_temperature 68.16;
	number_of_stories 1;
	Rwall 22.69;
	cooling_cap_curve FLAT;
	Rfloor 24.03;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 36.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house12_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 48;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.631;
	cooling_setpoint cooling6*1.45+71.00;
	air_temperature 70.09;
	heating_setpoint heating6*1.20+64.14;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2312;
	window_frame 2;
	parent tpm12_l16_tm;
	floor_area 1525;
	cooling_cop_curve LINEAR;
	mass_temperature 70.09;
	number_of_stories 1;
	Rwall 16.14;
	cooling_cap_curve FLAT;
	Rfloor 15.86;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 34.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house13_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 38;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.842;
	cooling_setpoint cooling6*0.94+71.00;
	air_temperature 68.65;
	heating_setpoint heating1*0.78+64.28;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2963;
	window_frame 1;
	parent tpm13_l16_tm;
	floor_area 1214;
	cooling_cop_curve LINEAR;
	mass_temperature 68.65;
	number_of_stories 1;
	Rwall 11.20;
	cooling_cap_curve FLAT;
	Rfloor 9.25;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 18.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l16_tm;
	glass_type 1;
	thermostat_on_cycle_time 54;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.121;
	cooling_setpoint cooling4*1.34+71.00;
	air_temperature 68.47;
	heating_setpoint heating3*1.12+64.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1217;
	window_frame 2;
	parent tpm14_l16_tm;
	floor_area 1501;
	cooling_cop_curve LINEAR;
	mass_temperature 68.47;
	number_of_stories 1;
	Rwall 16.30;
	cooling_cap_curve FLAT;
	Rfloor 23.35;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 29.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 64;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house0_l17_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 77;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.556;
	auxiliary_strategy DEADBAND;
	air_temperature 69.67;
	heating_COP 2.5;
	heating_setpoint heating3*0.02+67.10;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling4*0.02+72.20;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3188;
	window_frame 1;
	parent tpm0_l17_tm;
	floor_area 1687;
	cooling_cop_curve LINEAR;
	mass_temperature 69.67;
	number_of_stories 1;
	Rwall 10.23;
	cooling_cap_curve FLAT;
	Rfloor 9.18;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 14.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house1_l17_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 82;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.646;
	auxiliary_strategy DEADBAND;
	air_temperature 70.54;
	heating_COP 3.2;
	heating_setpoint heating2*0.61+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling8*0.73+76.42;
	Rdoors 3.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -702;
	window_frame 2;
	parent tpm1_l17_tm;
	floor_area 2047;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54;
	number_of_stories 1;
	Rwall 15.92;
	cooling_cap_curve FLAT;
	Rfloor 20.89;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 24.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 77;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house2_l17_tm;
	glass_type 2;
	thermostat_on_cycle_time 79;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.119;
	cooling_setpoint cooling5*0.07+79.86;
	air_temperature 69.63;
	heating_setpoint heating1*0.03+70.72;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1433;
	window_frame 4;
	parent tpm2_l17_tm;
	floor_area 1236;
	cooling_cop_curve LINEAR;
	mass_temperature 69.63;
	number_of_stories 1;
	Rwall 13.32;
	cooling_cap_curve FLAT;
	Rfloor 15.11;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 28.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 43;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l17_tm;
	glass_type 1;
	thermostat_on_cycle_time 47;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.841;
	cooling_setpoint cooling6*1.92+69.99;
	air_temperature 70.51;
	heating_setpoint heating6*1.60+60.38;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2199;
	window_frame 2;
	parent tpm3_l17_tm;
	floor_area 2418;
	cooling_cop_curve LINEAR;
	mass_temperature 70.51;
	number_of_stories 2;
	Rwall 20.71;
	cooling_cap_curve FLAT;
	Rfloor 20.74;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 29.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house4_l17_tm;
	glass_type 1;
	thermostat_on_cycle_time 84;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.598;
	cooling_setpoint cooling3*1.38+71.00;
	air_temperature 69.15;
	heating_setpoint heating1*1.25+63.76;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2527;
	window_frame 1;
	parent tpm4_l17_tm;
	floor_area 1357;
	cooling_cop_curve LINEAR;
	mass_temperature 69.15;
	number_of_stories 1;
	Rwall 9.17;
	cooling_cap_curve FLAT;
	Rfloor 13.69;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 11.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 86;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l17_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 82;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.834;
	auxiliary_strategy DEADBAND;
	air_temperature 71.06;
	heating_COP 2.9;
	heating_setpoint heating2*0.92+59.26;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling3*1.10+68.31;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2501;
	window_frame 1;
	parent tpm5_l17_tm;
	floor_area 1668;
	cooling_cop_curve LINEAR;
	mass_temperature 71.06;
	number_of_stories 1;
	Rwall 11.61;
	cooling_cap_curve FLAT;
	Rfloor 17.93;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 18.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house6_l17_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 80;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.565;
	auxiliary_strategy DEADBAND;
	air_temperature 68.15;
	heating_COP 3.6;
	heating_setpoint heating4*1.21+73.42;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 3;
	glazing_treatment 2;
	cooling_setpoint cooling4*1.46+85.99;
	Rdoors 10.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3196;
	window_frame 4;
	parent tpm6_l17_tm;
	floor_area 3332;
	cooling_cop_curve LINEAR;
	mass_temperature 68.15;
	number_of_stories 1;
	Rwall 26.71;
	cooling_cap_curve FLAT;
	Rfloor 32.27;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 44.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house0_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 88;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.618;
	cooling_setpoint cooling5*0.13+71.00;
	air_temperature 70.95;
	heating_setpoint heating2*0.11+63.16;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3399;
	window_frame 2;
	parent tpm0_l19_tm;
	floor_area 1512;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95;
	number_of_stories 1;
	Rwall 26.22;
	cooling_cap_curve FLAT;
	Rfloor 20.33;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 38.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l19_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 63;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.233;
	auxiliary_strategy DEADBAND;
	air_temperature 69.11;
	heating_COP 2.4;
	heating_setpoint heating6*1.06+64.82;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling5*1.27+71.00;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2811;
	window_frame 1;
	parent tpm1_l19_tm;
	floor_area 774;
	cooling_cop_curve LINEAR;
	mass_temperature 69.11;
	number_of_stories 1;
	Rwall 11.60;
	cooling_cap_curve FLAT;
	Rfloor 8.11;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 18.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 62;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house2_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 38;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.925;
	cooling_setpoint cooling5*1.65+83.86;
	air_temperature 69.59;
	heating_setpoint heating4*1.50+73.56;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1112;
	window_frame 2;
	parent tpm2_l19_tm;
	floor_area 1200;
	cooling_cop_curve LINEAR;
	mass_temperature 69.59;
	number_of_stories 1;
	Rwall 12.51;
	cooling_cap_curve FLAT;
	Rfloor 20.49;
	airchange_per_hour 0.65;
	heating_cop_curve LINEAR;
	Rroof 27.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 31;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house3_l19_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 41;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.587;
	auxiliary_strategy DEADBAND;
	air_temperature 68.30;
	heating_COP 2.3;
	heating_setpoint heating5*0.28+70.69;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling4*0.68+79.61;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4668;
	window_frame 1;
	parent tpm3_l19_tm;
	floor_area 798;
	cooling_cop_curve LINEAR;
	mass_temperature 68.30;
	number_of_stories 1;
	Rwall 13.76;
	cooling_cap_curve FLAT;
	Rfloor 9.09;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 14.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 82;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.218;
	cooling_setpoint cooling7*0.22+74.00;
	air_temperature 70.70;
	heating_setpoint heating1*0.09+67.25;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2229;
	window_frame 2;
	parent tpm4_l19_tm;
	floor_area 747;
	cooling_cop_curve LINEAR;
	mass_temperature 70.70;
	number_of_stories 1;
	Rwall 13.01;
	cooling_cap_curve FLAT;
	Rfloor 14.82;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 19.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 58;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.852;
	cooling_setpoint cooling6*0.42+79.37;
	air_temperature 70.79;
	heating_setpoint heating4*0.35+70.02;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1187;
	window_frame 2;
	parent tpm5_l19_tm;
	floor_area 1625;
	cooling_cop_curve LINEAR;
	mass_temperature 70.79;
	number_of_stories 1;
	Rwall 18.29;
	cooling_cap_curve FLAT;
	Rfloor 23.92;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 36.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 34;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house6_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 88;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.702;
	cooling_setpoint cooling2*0.53+67.89;
	air_temperature 70.79;
	heating_setpoint heating2*0.22+59.43;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4639;
	window_frame 4;
	parent tpm6_l19_tm;
	floor_area 647;
	cooling_cop_curve LINEAR;
	mass_temperature 70.79;
	number_of_stories 1;
	Rwall 12.58;
	cooling_cap_curve FLAT;
	Rfloor 14.27;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 32.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 46;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house7_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 32;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.042;
	cooling_setpoint cooling1*0.98+76.67;
	air_temperature 68.06;
	heating_setpoint heating3*0.89+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4026;
	window_frame 2;
	parent tpm7_l19_tm;
	floor_area 1215;
	cooling_cop_curve LINEAR;
	mass_temperature 68.06;
	number_of_stories 1;
	Rwall 11.02;
	cooling_cap_curve FLAT;
	Rfloor 15.60;
	airchange_per_hour 0.87;
	heating_cop_curve LINEAR;
	Rroof 22.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 65;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 85;
	cooling_COP 2.53;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.013;
	cooling_setpoint cooling3*0.16+76.09;
	air_temperature 71.01;
	heating_setpoint heating5*0.13+69.00;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2356;
	window_frame 1;
	parent tpm8_l19_tm;
	floor_area 1093;
	cooling_cop_curve LINEAR;
	mass_temperature 71.01;
	number_of_stories 1;
	Rwall 8.61;
	cooling_cap_curve FLAT;
	Rfloor 8.08;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 14.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 71;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house9_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 37;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.114;
	cooling_setpoint cooling7*0.57+75.91;
	air_temperature 70.76;
	heating_setpoint heating4*0.48+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 48;
	window_frame 2;
	parent tpm9_l19_tm;
	floor_area 1773;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76;
	number_of_stories 2;
	Rwall 19.60;
	cooling_cap_curve FLAT;
	Rfloor 16.82;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 54;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house10_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 70;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.689;
	cooling_setpoint cooling4*1.70+68.17;
	air_temperature 71.93;
	heating_setpoint heating4*1.42+61.43;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4019;
	window_frame 4;
	parent tpm10_l19_tm;
	floor_area 2362;
	cooling_cop_curve LINEAR;
	mass_temperature 71.93;
	number_of_stories 2;
	Rwall 31.59;
	cooling_cap_curve FLAT;
	Rfloor 29.82;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 55.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 48;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
}

object house {
	name house11_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 33;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.797;
	cooling_setpoint cooling7*0.73+71.00;
	air_temperature 68.96;
	heating_setpoint heating6*0.30+64.52;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -665;
	window_frame 1;
	parent tpm11_l19_tm;
	floor_area 567;
	cooling_cop_curve LINEAR;
	mass_temperature 68.96;
	number_of_stories 1;
	Rwall 13.56;
	cooling_cap_curve FLAT;
	Rfloor 8.18;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 13.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 64;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
}

object house {
	name house12_l19_tm;
	glass_type 2;
	thermostat_on_cycle_time 45;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.855;
	cooling_setpoint cooling6*1.87+68.62;
	air_temperature 68.03;
	heating_setpoint heating1*1.70+61.35;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3358;
	window_frame 2;
	parent tpm12_l19_tm;
	floor_area 960;
	cooling_cop_curve LINEAR;
	mass_temperature 68.03;
	number_of_stories 1;
	Rwall 9.82;
	cooling_cap_curve FLAT;
	Rfloor 14.95;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 22.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 57;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house13_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 44;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.357;
	cooling_setpoint cooling2*0.55+84.62;
	air_temperature 70.56;
	heating_setpoint heating6*0.22+75.79;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1026;
	window_frame 2;
	parent tpm13_l19_tm;
	floor_area 744;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56;
	number_of_stories 1;
	Rwall 12.76;
	cooling_cap_curve FLAT;
	Rfloor 10.33;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 23.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house14_l19_tm;
	glass_type 1;
	thermostat_on_cycle_time 41;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.546;
	cooling_setpoint cooling4*0.27+68.55;
	air_temperature 69.54;
	heating_setpoint heating4*0.23+60.46;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1449;
	window_frame 1;
	parent tpm14_l19_tm;
	floor_area 1147;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54;
	number_of_stories 1;
	Rwall 11.02;
	cooling_cap_curve FLAT;
	Rfloor 9.04;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 17.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house0_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 34;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.549;
	cooling_setpoint cooling7*0.94+69.04;
	air_temperature 70.71;
	heating_setpoint heating3*0.85+60.81;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4580;
	window_frame 1;
	parent tpm0_l20_tm;
	floor_area 882;
	cooling_cop_curve LINEAR;
	mass_temperature 70.71;
	number_of_stories 1;
	Rwall 8.48;
	cooling_cap_curve FLAT;
	Rfloor 11.12;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 15.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l20_tm;
	glass_type 2;
	thermostat_on_cycle_time 31;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.639;
	cooling_setpoint cooling1*0.20+79.59;
	air_temperature 68.22;
	heating_setpoint heating5*0.16+71.80;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1317;
	window_frame 4;
	parent tpm1_l20_tm;
	floor_area 2609;
	cooling_cop_curve LINEAR;
	mass_temperature 68.22;
	number_of_stories 1;
	Rwall 26.18;
	cooling_cap_curve FLAT;
	Rfloor 31.90;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 39.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 69;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 62;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.864;
	cooling_setpoint cooling1*1.77+72.67;
	air_temperature 69.36;
	heating_setpoint heating1*1.48+66.75;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3197;
	window_frame 2;
	parent tpm2_l20_tm;
	floor_area 1654;
	cooling_cop_curve LINEAR;
	mass_temperature 69.36;
	number_of_stories 1;
	Rwall 18.75;
	cooling_cap_curve FLAT;
	Rfloor 23.48;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 32.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 46;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.462;
	cooling_setpoint cooling1*0.80+79.31;
	air_temperature 71.55;
	heating_setpoint heating3*0.72+71.28;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -931;
	window_frame 1;
	parent tpm3_l20_tm;
	floor_area 937;
	cooling_cop_curve LINEAR;
	mass_temperature 71.55;
	number_of_stories 1;
	Rwall 10.79;
	cooling_cap_curve FLAT;
	Rfloor 10.00;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 11.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 66;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 41;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.657;
	cooling_setpoint cooling5*1.63+72.30;
	air_temperature 70.95;
	heating_setpoint heating6*1.36+66.59;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2924;
	window_frame 2;
	parent tpm4_l20_tm;
	floor_area 1755;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95;
	number_of_stories 1;
	Rwall 18.81;
	cooling_cap_curve FLAT;
	Rfloor 18.08;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 37.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house5_l20_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 41;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.302;
	auxiliary_strategy DEADBAND;
	air_temperature 70.74;
	heating_COP 2.7;
	heating_setpoint heating4*0.18+71.93;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 1;
	glazing_treatment 1;
	cooling_setpoint cooling5*0.20+79.77;
	Rdoors 1.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -294;
	window_frame 1;
	parent tpm5_l20_tm;
	floor_area 1026;
	cooling_cop_curve LINEAR;
	mass_temperature 70.74;
	number_of_stories 1;
	Rwall 9.67;
	cooling_cap_curve FLAT;
	Rfloor 11.55;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 11.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 84;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house6_l20_tm;
	glass_type 2;
	thermostat_on_cycle_time 83;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.757;
	cooling_setpoint cooling5*0.66+72.35;
	air_temperature 70.36;
	heating_setpoint heating4*0.60+66.60;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 696;
	window_frame 2;
	parent tpm6_l20_tm;
	floor_area 1108;
	cooling_cop_curve LINEAR;
	mass_temperature 70.36;
	number_of_stories 1;
	Rwall 11.84;
	cooling_cap_curve FLAT;
	Rfloor 15.28;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 24.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 55;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house7_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.85;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.541;
	cooling_setpoint cooling2*0.66+71.00;
	air_temperature 70.20;
	heating_setpoint heating5*0.55+64.57;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4950;
	window_frame 2;
	parent tpm7_l20_tm;
	floor_area 1493;
	cooling_cop_curve LINEAR;
	mass_temperature 70.20;
	number_of_stories 2;
	Rwall 20.14;
	cooling_cap_curve FLAT;
	Rfloor 15.23;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 25.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 52;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
}

object house {
	name house8_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 82;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.218;
	cooling_setpoint cooling2*0.75+81.18;
	air_temperature 68.92;
	heating_setpoint heating3*0.63+76.79;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 822;
	window_frame 1;
	parent tpm8_l20_tm;
	floor_area 987;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92;
	number_of_stories 1;
	Rwall 11.71;
	cooling_cap_curve FLAT;
	Rfloor 9.47;
	airchange_per_hour 0.82;
	heating_cop_curve LINEAR;
	Rroof 16.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 49;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 34;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.097;
	cooling_setpoint cooling5*0.25+79.84;
	air_temperature 71.40;
	heating_setpoint heating1*0.21+71.32;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 590;
	window_frame 2;
	parent tpm9_l20_tm;
	floor_area 1307;
	cooling_cop_curve LINEAR;
	mass_temperature 71.40;
	number_of_stories 1;
	Rwall 20.33;
	cooling_cap_curve FLAT;
	Rfloor 22.34;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 33.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 38;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house10_l20_tm;
	glass_type 2;
	thermostat_on_cycle_time 71;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.732;
	cooling_setpoint cooling8*0.45+71.00;
	air_temperature 68.17;
	heating_setpoint heating5*0.18+64.21;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2690;
	window_frame 4;
	parent tpm10_l20_tm;
	floor_area 698;
	cooling_cop_curve LINEAR;
	mass_temperature 68.17;
	number_of_stories 1;
	Rwall 14.60;
	cooling_cap_curve FLAT;
	Rfloor 10.79;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 29.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 87;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house11_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.374;
	cooling_setpoint cooling7*0.39+68.99;
	air_temperature 71.81;
	heating_setpoint heating3*0.16+59.25;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6399;
	window_frame 1;
	parent tpm11_l20_tm;
	floor_area 655;
	cooling_cop_curve LINEAR;
	mass_temperature 71.81;
	number_of_stories 1;
	Rwall 11.33;
	cooling_cap_curve FLAT;
	Rfloor 8.03;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 14.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house12_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 71;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.233;
	cooling_setpoint cooling2*0.85+75.27;
	air_temperature 71.45;
	heating_setpoint heating1*0.35+69.00;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1585;
	window_frame 1;
	parent tpm12_l20_tm;
	floor_area 782;
	cooling_cop_curve LINEAR;
	mass_temperature 71.45;
	number_of_stories 1;
	Rwall 11.88;
	cooling_cap_curve FLAT;
	Rfloor 10.24;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 12.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house13_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 59;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.520;
	cooling_setpoint cooling8*0.07+67.00;
	air_temperature 71.62;
	heating_setpoint heating4*0.06+60.37;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1524;
	window_frame 2;
	parent tpm13_l20_tm;
	floor_area 1547;
	cooling_cop_curve LINEAR;
	mass_temperature 71.62;
	number_of_stories 1;
	Rwall 14.55;
	cooling_cap_curve FLAT;
	Rfloor 20.28;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 28.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house14_l20_tm;
	glass_type 1;
	thermostat_on_cycle_time 50;
	cooling_COP 2.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.398;
	cooling_setpoint cooling8*0.22+72.10;
	air_temperature 68.62;
	heating_setpoint heating2*0.20+67.73;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -165;
	window_frame 1;
	parent tpm14_l20_tm;
	floor_area 1180;
	cooling_cop_curve LINEAR;
	mass_temperature 68.62;
	number_of_stories 1;
	Rwall 9.70;
	cooling_cap_curve FLAT;
	Rfloor 13.16;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 14.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 33;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 43;
	cooling_COP 2.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.721;
	cooling_setpoint cooling7*0.99+82.37;
	air_temperature 69.94;
	heating_setpoint heating3*0.90+76.75;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4296;
	window_frame 2;
	parent tpm0_l22_tm;
	floor_area 1195;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94;
	number_of_stories 1;
	Rwall 13.05;
	cooling_cap_curve FLAT;
	Rfloor 20.16;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 27.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 89;
	cooling_COP 3.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.832;
	cooling_setpoint cooling4*1.58+66.21;
	air_temperature 69.82;
	heating_setpoint heating2*1.32+61.16;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6183;
	window_frame 2;
	parent tpm1_l22_tm;
	floor_area 1541;
	cooling_cop_curve LINEAR;
	mass_temperature 69.82;
	number_of_stories 1;
	Rwall 21.75;
	cooling_cap_curve FLAT;
	Rfloor 22.05;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 37.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 90;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.058;
	cooling_setpoint cooling6*0.28+82.14;
	air_temperature 69.09;
	heating_setpoint heating6*0.23+74.56;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3110;
	window_frame 1;
	parent tpm2_l22_tm;
	floor_area 1030;
	cooling_cop_curve LINEAR;
	mass_temperature 69.09;
	number_of_stories 1;
	Rwall 11.61;
	cooling_cap_curve FLAT;
	Rfloor 8.06;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 13.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 75;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house3_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 46;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.791;
	cooling_setpoint cooling2*0.42+76.89;
	air_temperature 71.73;
	heating_setpoint heating6*0.17+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3314;
	window_frame 4;
	parent tpm3_l22_tm;
	floor_area 900;
	cooling_cop_curve LINEAR;
	mass_temperature 71.73;
	number_of_stories 1;
	Rwall 14.95;
	cooling_cap_curve FLAT;
	Rfloor 13.16;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 34.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 71;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house4_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 55;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.888;
	cooling_setpoint cooling6*1.62+73.12;
	air_temperature 70.02;
	heating_setpoint heating1*1.35+67.46;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -836;
	window_frame 1;
	parent tpm4_l22_tm;
	floor_area 831;
	cooling_cop_curve LINEAR;
	mass_temperature 70.02;
	number_of_stories 2;
	Rwall 11.44;
	cooling_cap_curve FLAT;
	Rfloor 16.33;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 19.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 61;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.505;
	cooling_setpoint cooling4*0.93+85.13;
	air_temperature 70.94;
	heating_setpoint heating1*0.38+73.38;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1887;
	window_frame 4;
	parent tpm5_l22_tm;
	floor_area 947;
	cooling_cop_curve LINEAR;
	mass_temperature 70.94;
	number_of_stories 1;
	Rwall 14.03;
	cooling_cap_curve FLAT;
	Rfloor 11.51;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 29.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 77;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house6_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 39;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.657;
	cooling_setpoint cooling8*1.78+82.63;
	air_temperature 69.31;
	heating_setpoint heating1*1.48+77.93;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -7540;
	window_frame 2;
	parent tpm6_l22_tm;
	floor_area 1476;
	cooling_cop_curve LINEAR;
	mass_temperature 69.31;
	number_of_stories 1;
	Rwall 22.51;
	cooling_cap_curve FLAT;
	Rfloor 20.17;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 34.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 90;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
}

object house {
	name house7_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 31;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.932;
	cooling_setpoint cooling4*1.48+71.00;
	air_temperature 69.08;
	heating_setpoint heating2*1.24+64.20;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6091;
	window_frame 2;
	parent tpm7_l22_tm;
	floor_area 1553;
	cooling_cop_curve LINEAR;
	mass_temperature 69.08;
	number_of_stories 1;
	Rwall 26.35;
	cooling_cap_curve FLAT;
	Rfloor 24.64;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 37.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house8_l22_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 61;
	cooling_COP 3.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.950;
	auxiliary_strategy DEADBAND;
	air_temperature 70.58;
	heating_COP 3.3;
	heating_setpoint heating1*1.02+58.07;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling5*1.23+68.64;
	Rdoors 3.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 576;
	window_frame 2;
	parent tpm8_l22_tm;
	floor_area 1646;
	cooling_cop_curve LINEAR;
	mass_temperature 70.58;
	number_of_stories 1;
	Rwall 19.64;
	cooling_cap_curve FLAT;
	Rfloor 18.82;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 24.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 78;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l22_tm;
	glass_type 2;
	thermostat_on_cycle_time 60;
	cooling_COP 3.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.945;
	cooling_setpoint cooling1*0.00+85.85;
	air_temperature 70.89;
	heating_setpoint heating6*0.00+74.88;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1074;
	window_frame 4;
	parent tpm9_l22_tm;
	floor_area 2164;
	cooling_cop_curve LINEAR;
	mass_temperature 70.89;
	number_of_stories 1;
	Rwall 24.32;
	cooling_cap_curve FLAT;
	Rfloor 29.60;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 51.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 56;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house10_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.545;
	cooling_setpoint cooling6*0.64+78.86;
	air_temperature 69.62;
	heating_setpoint heating3*0.53+71.01;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3071;
	window_frame 1;
	parent tpm10_l22_tm;
	floor_area 1079;
	cooling_cop_curve LINEAR;
	mass_temperature 69.62;
	number_of_stories 1;
	Rwall 13.66;
	cooling_cap_curve FLAT;
	Rfloor 13.18;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 16.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house11_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 83;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.659;
	cooling_setpoint cooling5*1.12+75.35;
	air_temperature 68.01;
	heating_setpoint heating6*0.93+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4247;
	window_frame 1;
	parent tpm11_l22_tm;
	floor_area 993;
	cooling_cop_curve LINEAR;
	mass_temperature 68.01;
	number_of_stories 1;
	Rwall 8.59;
	cooling_cap_curve FLAT;
	Rfloor 8.96;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 13.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 41;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house12_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 49;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.484;
	cooling_setpoint cooling8*1.62+73.83;
	air_temperature 70.61;
	heating_setpoint heating4*1.35+66.50;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.73;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2919;
	window_frame 2;
	parent tpm12_l22_tm;
	floor_area 1300;
	cooling_cop_curve LINEAR;
	mass_temperature 70.61;
	number_of_stories 1;
	Rwall 18.02;
	cooling_cap_curve FLAT;
	Rfloor 19.41;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 40.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 63;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house13_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 52;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.693;
	cooling_setpoint cooling8*0.35+84.08;
	air_temperature 68.90;
	heating_setpoint heating2*0.29+75.10;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4213;
	window_frame 1;
	parent tpm13_l22_tm;
	floor_area 784;
	cooling_cop_curve LINEAR;
	mass_temperature 68.90;
	number_of_stories 1;
	Rwall 9.26;
	cooling_cap_curve FLAT;
	Rfloor 11.55;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 14.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 68;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house14_l22_tm;
	glass_type 1;
	thermostat_on_cycle_time 36;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.668;
	cooling_setpoint cooling4*0.80+85.78;
	air_temperature 69.24;
	heating_setpoint heating3*0.67+75.58;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3666;
	window_frame 2;
	parent tpm14_l22_tm;
	floor_area 1606;
	cooling_cop_curve LINEAR;
	mass_temperature 69.24;
	number_of_stories 1;
	Rwall 20.16;
	cooling_cap_curve FLAT;
	Rfloor 15.91;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 34.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 73;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 86;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.811;
	cooling_setpoint cooling4*0.91+69.38;
	air_temperature 70.66;
	heating_setpoint heating6*0.76+60.22;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -539;
	window_frame 2;
	parent tpm0_l24_tm;
	floor_area 1518;
	cooling_cop_curve LINEAR;
	mass_temperature 70.66;
	number_of_stories 1;
	Rwall 22.23;
	cooling_cap_curve FLAT;
	Rfloor 19.35;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 27.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 85;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house1_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.652;
	cooling_setpoint cooling1*0.79+79.22;
	air_temperature 70.73;
	heating_setpoint heating5*0.66+71.43;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1336;
	window_frame 1;
	parent tpm1_l24_tm;
	floor_area 1180;
	cooling_cop_curve LINEAR;
	mass_temperature 70.73;
	number_of_stories 2;
	Rwall 10.37;
	cooling_cap_curve FLAT;
	Rfloor 11.72;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 21.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 44;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house2_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 71;
	cooling_COP 2.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.846;
	cooling_setpoint cooling4*0.72+75.49;
	air_temperature 69.73;
	heating_setpoint heating6*0.29+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2365;
	window_frame 1;
	parent tpm2_l24_tm;
	floor_area 732;
	cooling_cop_curve LINEAR;
	mass_temperature 69.73;
	number_of_stories 1;
	Rwall 13.06;
	cooling_cap_curve FLAT;
	Rfloor 8.58;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 14.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 53;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house3_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 33;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.697;
	cooling_setpoint cooling2*0.02+68.49;
	air_temperature 71.57;
	heating_setpoint heating3*0.02+61.55;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3243;
	window_frame 1;
	parent tpm3_l24_tm;
	floor_area 959;
	cooling_cop_curve LINEAR;
	mass_temperature 71.57;
	number_of_stories 2;
	Rwall 10.70;
	cooling_cap_curve FLAT;
	Rfloor 9.39;
	airchange_per_hour 0.68;
	heating_cop_curve LINEAR;
	Rroof 15.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 59;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house4_l24_tm;
	glass_type 2;
	thermostat_on_cycle_time 46;
	cooling_COP 3.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.998;
	cooling_setpoint cooling3*0.18+71.00;
	air_temperature 70.80;
	heating_setpoint heating4*0.15+63.02;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2062;
	window_frame 4;
	parent tpm4_l24_tm;
	floor_area 2674;
	cooling_cop_curve LINEAR;
	mass_temperature 70.80;
	number_of_stories 2;
	Rwall 30.67;
	cooling_cap_curve FLAT;
	Rfloor 24.85;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 46.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 79;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house5_l24_tm;
	glass_type 2;
	thermostat_on_cycle_time 75;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.688;
	cooling_setpoint cooling7*0.26+81.44;
	air_temperature 69.89;
	heating_setpoint heating4*0.22+77.95;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -365;
	window_frame 2;
	parent tpm5_l24_tm;
	floor_area 1360;
	cooling_cop_curve LINEAR;
	mass_temperature 69.89;
	number_of_stories 1;
	Rwall 24.42;
	cooling_cap_curve FLAT;
	Rfloor 25.34;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 34.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 89;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
}

object house {
	name house6_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 80;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.366;
	cooling_setpoint cooling5*1.29+67.29;
	air_temperature 69.52;
	heating_setpoint heating3*1.07+61.84;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -358;
	window_frame 2;
	parent tpm6_l24_tm;
	floor_area 1854;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52;
	number_of_stories 1;
	Rwall 22.46;
	cooling_cap_curve FLAT;
	Rfloor 18.27;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 32.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 43;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house7_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 31;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.009;
	cooling_setpoint cooling8*0.02+78.23;
	air_temperature 70.95;
	heating_setpoint heating2*0.02+70.33;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2330;
	window_frame 2;
	parent tpm7_l24_tm;
	floor_area 1542;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95;
	number_of_stories 1;
	Rwall 17.62;
	cooling_cap_curve FLAT;
	Rfloor 16.36;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 31.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 33;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house8_l24_tm;
	glass_type 2;
	thermostat_on_cycle_time 86;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.898;
	cooling_setpoint cooling4*0.58+71.00;
	air_temperature 70.11;
	heating_setpoint heating1*0.24+63.10;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1542;
	window_frame 4;
	parent tpm8_l24_tm;
	floor_area 926;
	cooling_cop_curve LINEAR;
	mass_temperature 70.11;
	number_of_stories 1;
	Rwall 15.95;
	cooling_cap_curve FLAT;
	Rfloor 13.79;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 32.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 82;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house9_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 43;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.255;
	cooling_setpoint cooling2*1.73+83.26;
	air_temperature 69.21;
	heating_setpoint heating1*1.44+73.10;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 484;
	window_frame 1;
	parent tpm9_l24_tm;
	floor_area 1255;
	cooling_cop_curve LINEAR;
	mass_temperature 69.21;
	number_of_stories 1;
	Rwall 10.69;
	cooling_cap_curve FLAT;
	Rfloor 12.23;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 21.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 47;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house10_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 46;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.287;
	cooling_setpoint cooling6*1.19+66.51;
	air_temperature 69.41;
	heating_setpoint heating5*1.00+61.64;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3871;
	window_frame 1;
	parent tpm10_l24_tm;
	floor_area 844;
	cooling_cop_curve LINEAR;
	mass_temperature 69.41;
	number_of_stories 1;
	Rwall 11.78;
	cooling_cap_curve FLAT;
	Rfloor 11.24;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 13.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 37;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house11_l24_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 76;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.429;
	auxiliary_strategy DEADBAND;
	air_temperature 70.01;
	heating_COP 2.8;
	heating_setpoint heating3*0.25+69.00;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	glazing_layers 2;
	glazing_treatment 1;
	cooling_setpoint cooling5*0.30+76.03;
	Rdoors 3.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1469;
	window_frame 1;
	parent tpm11_l24_tm;
	floor_area 1159;
	cooling_cop_curve LINEAR;
	mass_temperature 70.01;
	number_of_stories 1;
	Rwall 12.22;
	cooling_cap_curve FLAT;
	Rfloor 12.71;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 17.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 74;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house12_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 76;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.767;
	cooling_setpoint cooling6*0.20+71.00;
	air_temperature 71.09;
	heating_setpoint heating6*0.18+63.88;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2363;
	window_frame 1;
	parent tpm12_l24_tm;
	floor_area 861;
	cooling_cop_curve LINEAR;
	mass_temperature 71.09;
	number_of_stories 1;
	Rwall 8.21;
	cooling_cap_curve FLAT;
	Rfloor 12.42;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 12.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 81;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house13_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 87;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.525;
	cooling_setpoint cooling4*1.90+75.18;
	air_temperature 70.23;
	heating_setpoint heating5*1.58+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2714;
	window_frame 2;
	parent tpm13_l24_tm;
	floor_area 1475;
	cooling_cop_curve LINEAR;
	mass_temperature 70.23;
	number_of_stories 1;
	Rwall 18.37;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 35.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 42;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house14_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 44;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.959;
	cooling_setpoint cooling2*1.07+76.90;
	air_temperature 71.93;
	heating_setpoint heating6*0.89+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -180;
	window_frame 1;
	parent tpm14_l24_tm;
	floor_area 1145;
	cooling_cop_curve LINEAR;
	mass_temperature 71.93;
	number_of_stories 1;
	Rwall 15.80;
	cooling_cap_curve FLAT;
	Rfloor 14.04;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 22.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 39;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house0_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 30;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.490;
	cooling_setpoint cooling4*0.34+83.14;
	air_temperature 71.90;
	heating_setpoint heating1*0.29+73.42;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1027;
	window_frame 2;
	parent tpm0_l28_tm;
	floor_area 1742;
	cooling_cop_curve LINEAR;
	mass_temperature 71.90;
	number_of_stories 1;
	Rwall 20.45;
	cooling_cap_curve FLAT;
	Rfloor 21.08;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 30.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 78;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house1_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 46;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.399;
	cooling_setpoint cooling6*0.70+75.46;
	air_temperature 69.23;
	heating_setpoint heating2*0.29+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3199;
	window_frame 4;
	parent tpm1_l28_tm;
	floor_area 957;
	cooling_cop_curve LINEAR;
	mass_temperature 69.23;
	number_of_stories 1;
	Rwall 12.45;
	cooling_cap_curve FLAT;
	Rfloor 14.90;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 33.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 36;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
}

object house {
	name house2_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 78;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.966;
	cooling_setpoint cooling3*0.40+67.83;
	air_temperature 70.07;
	heating_setpoint heating2*0.34+59.44;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1248;
	window_frame 4;
	parent tpm2_l28_tm;
	floor_area 1888;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07;
	number_of_stories 1;
	Rwall 26.04;
	cooling_cap_curve FLAT;
	Rfloor 33.73;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 55.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 33;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
}

object house {
	name house3_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 33;
	cooling_COP 2.16;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.726;
	cooling_setpoint cooling5*0.89+76.97;
	air_temperature 69.56;
	heating_setpoint heating1*0.36+69.00;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1224;
	window_frame 4;
	parent tpm3_l28_tm;
	floor_area 1019;
	cooling_cop_curve LINEAR;
	mass_temperature 69.56;
	number_of_stories 1;
	Rwall 14.00;
	cooling_cap_curve FLAT;
	Rfloor 13.49;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 33.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 50;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
}

object house {
	name house4_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 65;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.658;
	cooling_setpoint cooling7*0.10+75.05;
	air_temperature 69.31;
	heating_setpoint heating1*0.09+69.00;
	motor_efficiency GOOD;
	heating_system_type GAS;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3108;
	window_frame 2;
	parent tpm4_l28_tm;
	floor_area 1992;
	cooling_cop_curve LINEAR;
