	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.48241215350725;
	thermostat_deadband 2.6273572994037266;
}

object house {
	name house6_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.366;
	air_temperature 68.63003433274878;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -358;
	window_frame 2;
	parent tpm6_l24_tm;
	floor_area 1854;
	cooling_cop_curve LINEAR;
	mass_temperature 68.63003433274878;
	number_of_stories 1;
	Rwall 22.46;
	cooling_cap_curve FLAT;
	Rfloor 18.27;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 32.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.66982434798405;
	thermostat_deadband 2.58168032645481;
}

object house {
	name house7_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.009;
	air_temperature 70.60583079244148;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2330;
	window_frame 2;
	parent tpm7_l24_tm;
	floor_area 1542;
	cooling_cop_curve LINEAR;
	mass_temperature 70.60583079244148;
	number_of_stories 1;
	Rwall 17.62;
	cooling_cap_curve FLAT;
	Rfloor 16.36;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 31.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.21017818864962;
	thermostat_deadband 2.0399047491416766;
}

object house {
	name house8_l24_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.898;
	air_temperature 68.32387088011133;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1542;
	window_frame 4;
	parent tpm8_l24_tm;
	floor_area 926;
	cooling_cop_curve LINEAR;
	mass_temperature 68.32387088011133;
	number_of_stories 1;
	Rwall 15.95;
	cooling_cap_curve FLAT;
	Rfloor 13.79;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 32.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.45442866016205;
	thermostat_deadband 1.455519003075722;
}

object house {
	name house9_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.255;
	air_temperature 71.44608783536692;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 484;
	window_frame 1;
	parent tpm9_l24_tm;
	floor_area 1255;
	cooling_cop_curve LINEAR;
	mass_temperature 71.44608783536692;
	number_of_stories 1;
	Rwall 10.69;
	cooling_cap_curve FLAT;
	Rfloor 12.23;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 21.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.11647336510066;
	thermostat_deadband 2.7739215624348352;
}

object house {
	name house10_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.287;
	air_temperature 69.76822449974009;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3871;
	window_frame 1;
	parent tpm10_l24_tm;
	floor_area 844;
	cooling_cop_curve LINEAR;
	mass_temperature 69.76822449974009;
	number_of_stories 1;
	Rwall 11.78;
	cooling_cap_curve FLAT;
	Rfloor 11.24;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 13.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.66730735467468;
	thermostat_deadband 2.9611602655745646;
}

object house {
	name house11_l24_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.429;
	auxiliary_strategy DEADBAND;
	air_temperature 70.63131958269783;
	heating_COP 2.8;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1469;
	window_frame 1;
	parent tpm11_l24_tm;
	floor_area 1159;
	cooling_cop_curve LINEAR;
	mass_temperature 70.63131958269783;
	number_of_stories 1;
	Rwall 12.22;
	cooling_cap_curve FLAT;
	Rfloor 12.71;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 17.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.51360380572662;
	thermostat_deadband 2.8446959635932663;
}

object house {
	name house12_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.767;
	air_temperature 73.862076069052;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2363;
	window_frame 1;
	parent tpm12_l24_tm;
	floor_area 861;
	cooling_cop_curve LINEAR;
	mass_temperature 73.862076069052;
	number_of_stories 1;
	Rwall 8.21;
	cooling_cap_curve FLAT;
	Rfloor 12.42;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 12.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.61653033944582;
	thermostat_deadband 2.6597947372066866;
}

object house {
	name house13_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.525;
	air_temperature 72.25024764560229;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2714;
	window_frame 2;
	parent tpm13_l24_tm;
	floor_area 1475;
	cooling_cop_curve LINEAR;
	mass_temperature 72.25024764560229;
	number_of_stories 1;
	Rwall 18.37;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 35.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.5989140538908;
	thermostat_deadband 1.072067634857139;
}

object house {
	name house14_l24_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.959;
	air_temperature 69.36490029699932;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -180;
	window_frame 1;
	parent tpm14_l24_tm;
	floor_area 1145;
	cooling_cop_curve LINEAR;
	mass_temperature 69.36490029699932;
	number_of_stories 1;
	Rwall 15.80;
	cooling_cap_curve FLAT;
	Rfloor 14.04;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 22.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.94567338550593;
	thermostat_deadband 2.9042853945908416;
}

object house {
	name house0_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.490;
	air_temperature 68.65371087555013;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1027;
	window_frame 2;
	parent tpm0_l28_tm;
	floor_area 1742;
	cooling_cop_curve LINEAR;
	mass_temperature 68.65371087555013;
	number_of_stories 1;
	Rwall 20.45;
	cooling_cap_curve FLAT;
	Rfloor 21.08;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 30.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.802338219438;
	thermostat_deadband 2.77260933217312;
}

object house {
	name house1_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.399;
	air_temperature 72.7521273512823;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3199;
	window_frame 4;
	parent tpm1_l28_tm;
	floor_area 957;
	cooling_cop_curve LINEAR;
	mass_temperature 72.7521273512823;
	number_of_stories 1;
	Rwall 12.45;
	cooling_cap_curve FLAT;
	Rfloor 14.90;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 33.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.53937797177163;
	thermostat_deadband 1.3204609326402865;
}

object house {
	name house2_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.966;
	air_temperature 70.42783557113596;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1248;
	window_frame 4;
	parent tpm2_l28_tm;
	floor_area 1888;
	cooling_cop_curve LINEAR;
	mass_temperature 70.42783557113596;
	number_of_stories 1;
	Rwall 26.04;
	cooling_cap_curve FLAT;
	Rfloor 33.73;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 55.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.20131876414746;
	thermostat_deadband 1.1529735380605708;
}

object house {
	name house3_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.16;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.726;
	air_temperature 68.76207200276747;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1224;
	window_frame 4;
	parent tpm3_l28_tm;
	floor_area 1019;
	cooling_cop_curve LINEAR;
	mass_temperature 68.76207200276747;
	number_of_stories 1;
	Rwall 14.00;
	cooling_cap_curve FLAT;
	Rfloor 13.49;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 33.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 69.23699377769577;
	thermostat_deadband 1.0792310451590355;
}

object house {
	name house4_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.658;
	air_temperature 68.98077767953126;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3108;
	window_frame 2;
	parent tpm4_l28_tm;
	floor_area 1992;
	cooling_cop_curve LINEAR;
	mass_temperature 68.98077767953126;
	number_of_stories 1;
	Rwall 21.91;
	cooling_cap_curve FLAT;
	Rfloor 24.66;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 33.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.30539268533394;
	thermostat_deadband 2.815465914970079;
}

object house {
	name house5_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.85;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.959;
	air_temperature 72.55818068381225;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2649;
	window_frame 1;
	parent tpm5_l28_tm;
	floor_area 1013;
	cooling_cop_curve LINEAR;
	mass_temperature 72.55818068381225;
	number_of_stories 1;
	Rwall 8.89;
	cooling_cap_curve FLAT;
	Rfloor 10.02;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 16.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.49031178606867;
	thermostat_deadband 2.3451646225930425;
}

object house {
	name house6_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.884;
	air_temperature 69.10936064667915;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2863;
	window_frame 4;
	parent tpm6_l28_tm;
	floor_area 2040;
	cooling_cop_curve LINEAR;
	mass_temperature 69.10936064667915;
	number_of_stories 1;
	Rwall 29.41;
	cooling_cap_curve FLAT;
	Rfloor 30.65;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 50.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.5222318217369;
	thermostat_deadband 2.995924502657347;
}

object house {
	name house7_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.919;
	air_temperature 71.19552916993901;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1570;
	window_frame 1;
	parent tpm7_l28_tm;
	floor_area 1210;
	cooling_cop_curve LINEAR;
	mass_temperature 71.19552916993901;
	number_of_stories 1;
	Rwall 14.26;
	cooling_cap_curve FLAT;
	Rfloor 14.50;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 22.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.35324474606955;
	thermostat_deadband 1.7564903498469235;
}

object house {
	name house8_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.619;
	air_temperature 69.17194498985543;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3580;
	window_frame 1;
	parent tpm8_l28_tm;
	floor_area 979;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17194498985543;
	number_of_stories 1;
	Rwall 12.80;
	cooling_cap_curve FLAT;
	Rfloor 13.75;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 16.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.87329192697503;
	thermostat_deadband 1.6559760018161593;
}

object house {
	name house9_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.334;
	air_temperature 68.26653630029904;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4247;
	window_frame 2;
	parent tpm9_l28_tm;
	floor_area 1025;
	cooling_cop_curve LINEAR;
	mass_temperature 68.26653630029904;
	number_of_stories 1;
	Rwall 9.83;
	cooling_cap_curve FLAT;
	Rfloor 18.61;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 19.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.31603809169316;
	thermostat_deadband 2.214498748023082;
}

object house {
	name house10_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.638;
	air_temperature 69.44143268859939;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5332;
	window_frame 1;
	parent tpm10_l28_tm;
	floor_area 882;
	cooling_cop_curve LINEAR;
	mass_temperature 69.44143268859939;
	number_of_stories 2;
	Rwall 14.06;
	cooling_cap_curve FLAT;
	Rfloor 12.88;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 18.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.4199998838105;
	thermostat_deadband 1.476826561848116;
}

object house {
	name house11_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.521;
	air_temperature 69.52872566844003;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3109;
	window_frame 4;
	parent tpm11_l28_tm;
	floor_area 952;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52872566844003;
	number_of_stories 1;
	Rwall 16.68;
	cooling_cap_curve FLAT;
	Rfloor 14.57;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 31.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.83963790268521;
	thermostat_deadband 1.9130397825253107;
}

object house {
	name house12_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.561;
	air_temperature 72.34166791841837;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1629;
	window_frame 2;
	parent tpm12_l28_tm;
	floor_area 727;
	cooling_cop_curve LINEAR;
	mass_temperature 72.34166791841837;
	number_of_stories 1;
	Rwall 13.87;
	cooling_cap_curve FLAT;
	Rfloor 15.04;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 22.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.85246846797989;
	thermostat_deadband 1.266878863491208;
}

object house {
	name house13_l28_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.181;
	air_temperature 70.06429026950265;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2128;
	window_frame 4;
	parent tpm13_l28_tm;
	floor_area 2374;
	cooling_cop_curve LINEAR;
	mass_temperature 70.06429026950265;
	number_of_stories 1;
	Rwall 29.50;
	cooling_cap_curve FLAT;
	Rfloor 34.38;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 40.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.71695864395458;
	thermostat_deadband 2.1820538017409827;
}

object house {
	name house14_l28_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.557;
	air_temperature 69.54217659273317;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -8;
	window_frame 2;
	parent tpm14_l28_tm;
	floor_area 1563;
	cooling_cop_curve LINEAR;
	mass_temperature 69.54217659273317;
	number_of_stories 1;
	Rwall 19.23;
	cooling_cap_curve FLAT;
	Rfloor 21.40;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 24.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.9862837358402;
	thermostat_deadband 2.998555987844342;
}

object house {
	name house0_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.121;
	air_temperature 72.3192826543724;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2615;
	window_frame 1;
	parent tpm0_l29_tm;
	floor_area 1217;
	cooling_cop_curve LINEAR;
	mass_temperature 72.3192826543724;
	number_of_stories 1;
	Rwall 16.76;
	cooling_cap_curve FLAT;
	Rfloor 15.95;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 17.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.60703333979976;
	thermostat_deadband 2.275165389061586;
}

object house {
	name house1_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.19;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.857;
	air_temperature 73.6165014246672;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2038;
	window_frame 2;
	parent tpm1_l29_tm;
	floor_area 1121;
	cooling_cop_curve LINEAR;
	mass_temperature 73.6165014246672;
	number_of_stories 2;
	Rwall 14.46;
	cooling_cap_curve FLAT;
	Rfloor 22.29;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 24.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.8811283172691;
	thermostat_deadband 2.7795873128910804;
}

object house {
	name house2_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.579;
	air_temperature 70.90252627997401;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -539;
	window_frame 1;
	parent tpm2_l29_tm;
	floor_area 1189;
	cooling_cop_curve LINEAR;
	mass_temperature 70.90252627997401;
	number_of_stories 1;
	Rwall 11.99;
	cooling_cap_curve FLAT;
	Rfloor 10.07;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 14.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.49124238909145;
	thermostat_deadband 1.6709963393517993;
}

object house {
	name house3_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.85;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.117;
	air_temperature 68.21269904626386;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2902;
	window_frame 2;
	parent tpm3_l29_tm;
	floor_area 1047;
	cooling_cop_curve LINEAR;
	mass_temperature 68.21269904626386;
	number_of_stories 1;
	Rwall 10.18;
	cooling_cap_curve FLAT;
	Rfloor 19.40;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 20.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.31318001529905;
	thermostat_deadband 1.4838034084029696;
}

object house {
	name house4_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.788;
	air_temperature 71.77801241758053;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -785;
	window_frame 1;
	parent tpm4_l29_tm;
	floor_area 846;
	cooling_cop_curve LINEAR;
	mass_temperature 71.77801241758053;
	number_of_stories 1;
	Rwall 10.53;
	cooling_cap_curve FLAT;
	Rfloor 11.92;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 10.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.60998136814992;
	thermostat_deadband 2.546167108109743;
}

object house {
	name house5_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.553;
	air_temperature 68.69549253836958;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1963;
	window_frame 1;
	parent tpm5_l29_tm;
	floor_area 1218;
	cooling_cop_curve LINEAR;
	mass_temperature 68.69549253836958;
	number_of_stories 1;
	Rwall 14.79;
	cooling_cap_curve FLAT;
	Rfloor 13.04;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 22.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.58660240192405;
	thermostat_deadband 1.2140082803875831;
}

object house {
	name house6_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.693;
	air_temperature 72.90212473915983;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2298;
	window_frame 1;
	parent tpm6_l29_tm;
	floor_area 903;
	cooling_cop_curve LINEAR;
	mass_temperature 72.90212473915983;
	number_of_stories 1;
	Rwall 9.20;
	cooling_cap_curve FLAT;
	Rfloor 10.97;
	airchange_per_hour 0.61;
	heating_cop_curve LINEAR;
	Rroof 10.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.72699036973647;
	thermostat_deadband 2.69630076069397;
}

object house {
	name house7_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.656;
	air_temperature 72.70178200257996;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2012;
	window_frame 2;
	parent tpm7_l29_tm;
	floor_area 1815;
	cooling_cop_curve LINEAR;
	mass_temperature 72.70178200257996;
	number_of_stories 1;
	Rwall 24.52;
	cooling_cap_curve FLAT;
	Rfloor 18.18;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 34.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.91713121130321;
	thermostat_deadband 1.7996033844490518;
}

object house {
	name house8_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.924;
	air_temperature 69.11054866995042;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1900;
	window_frame 1;
	parent tpm8_l29_tm;
	floor_area 1071;
	cooling_cop_curve LINEAR;
	mass_temperature 69.11054866995042;
	number_of_stories 1;
	Rwall 13.03;
	cooling_cap_curve FLAT;
	Rfloor 11.79;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 20.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.73904338348636;
	thermostat_deadband 2.369868877367119;
}

object house {
	name house9_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.88;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.982;
	air_temperature 72.30765746010711;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 905;
	window_frame 2;
	parent tpm9_l29_tm;
	floor_area 987;
	cooling_cop_curve LINEAR;
	mass_temperature 72.30765746010711;
	number_of_stories 1;
	Rwall 9.87;
	cooling_cap_curve FLAT;
	Rfloor 14.56;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 21.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.31031297925604;
	thermostat_deadband 1.1945159895752813;
}

object house {
	name house10_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.499;
	air_temperature 70.41453656804177;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3448;
	window_frame 2;
	parent tpm10_l29_tm;
	floor_area 1698;
	cooling_cop_curve LINEAR;
	mass_temperature 70.41453656804177;
	number_of_stories 1;
	Rwall 16.57;
	cooling_cap_curve FLAT;
	Rfloor 22.14;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 36.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.90540964836032;
	thermostat_deadband 1.4831140800798368;
}

object house {
	name house11_l29_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.748;
	air_temperature 72.26508567980717;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6836;
	window_frame 1;
	parent tpm11_l29_tm;
	floor_area 1220;
	cooling_cop_curve LINEAR;
	mass_temperature 72.26508567980717;
	number_of_stories 1;
	Rwall 7.76;
	cooling_cap_curve FLAT;
	Rfloor 10.09;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 12.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.29790418209811;
	thermostat_deadband 1.1170698444711176;
}

object house {
	name house12_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.655;
	air_temperature 69.49787430557421;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3996;
	window_frame 4;
	parent tpm12_l29_tm;
	floor_area 2526;
	cooling_cop_curve LINEAR;
	mass_temperature 69.49787430557421;
	number_of_stories 2;
	Rwall 24.71;
	cooling_cap_curve FLAT;
	Rfloor 25.47;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 51.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.57917000650443;
	thermostat_deadband 1.9141175226627347;
}

object house {
	name house13_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.901;
	air_temperature 69.07983060050104;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3132;
	window_frame 4;
	parent tpm13_l29_tm;
	floor_area 662;
	cooling_cop_curve LINEAR;
	mass_temperature 69.07983060050104;
	number_of_stories 1;
	Rwall 12.40;
	cooling_cap_curve FLAT;
	Rfloor 11.32;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 34.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.11853176727736;
	thermostat_deadband 2.7142498350091344;
}

object house {
	name house14_l29_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.146;
	air_temperature 69.1751622626842;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5655;
	window_frame 2;
	parent tpm14_l29_tm;
	floor_area 1391;
	cooling_cop_curve LINEAR;
	mass_temperature 69.1751622626842;
	number_of_stories 1;
	Rwall 23.55;
	cooling_cap_curve FLAT;
	Rfloor 18.03;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 30.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.35626038380931;
	thermostat_deadband 1.807585481334669;
}

object house {
	name house0_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.656;
	air_temperature 71.71806289090723;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1374;
	window_frame 2;
	parent tpm0_l30_tm;
	floor_area 1683;
	cooling_cop_curve LINEAR;
	mass_temperature 71.71806289090723;
	number_of_stories 1;
	Rwall 14.52;
	cooling_cap_curve FLAT;
	Rfloor 15.57;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 34.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.35691739335077;
	thermostat_deadband 1.6894362547510153;
}

object house {
	name house1_l30_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.326;
	auxiliary_strategy DEADBAND;
	air_temperature 71.0732172125862;
	heating_COP 2.2;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2056;
	window_frame 4;
	parent tpm1_l30_tm;
	floor_area 790;
	cooling_cop_curve LINEAR;
	mass_temperature 71.0732172125862;
	number_of_stories 1;
	Rwall 11.55;
	cooling_cap_curve FLAT;
	Rfloor 10.29;
	airchange_per_hour 0.15;
	heating_cop_curve LINEAR;
	Rroof 29.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.19593449612697;
	thermostat_deadband 1.7983222905095462;
}

object house {
	name house2_l30_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.474;
	air_temperature 71.44020938555094;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1086;
	window_frame 4;
	parent tpm2_l30_tm;
	floor_area 1703;
	cooling_cop_curve LINEAR;
	mass_temperature 71.44020938555094;
	number_of_stories 1;
	Rwall 22.55;
	cooling_cap_curve FLAT;
	Rfloor 34.97;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 50.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 71.0726384990516;
	thermostat_deadband 1.1400843802892893;
}

object house {
	name house3_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.809;
	air_temperature 71.35766629385034;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1305;
	window_frame 2;
	parent tpm3_l30_tm;
	floor_area 1700;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35766629385034;
	number_of_stories 1;
	Rwall 17.72;
	cooling_cap_curve FLAT;
	Rfloor 16.85;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 36.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.26710580556818;
	thermostat_deadband 2.4526849288356702;
}

object house {
	name house4_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.955;
	air_temperature 68.38110499999722;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 54;
	window_frame 1;
	parent tpm4_l30_tm;
	floor_area 1015;
	cooling_cop_curve LINEAR;
	mass_temperature 68.38110499999722;
	number_of_stories 1;
	Rwall 10.59;
	cooling_cap_curve FLAT;
	Rfloor 11.19;
	airchange_per_hour 0.67;
	heating_cop_curve LINEAR;
	Rroof 15.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.55238555495872;
	thermostat_deadband 1.8100712265938999;
}

object house {
	name house5_l30_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.754;
	air_temperature 69.85668087611414;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3069;
	window_frame 4;
	parent tpm5_l30_tm;
	floor_area 1903;
	cooling_cop_curve LINEAR;
	mass_temperature 69.85668087611414;
	number_of_stories 2;
	Rwall 33.51;
	cooling_cap_curve FLAT;
	Rfloor 33.54;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 53.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.60521495021608;
	thermostat_deadband 1.0599006498094987;
}

object house {
	name house6_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.247;
	air_temperature 68.99856462854999;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 850;
	window_frame 1;
	parent tpm6_l30_tm;
	floor_area 1053;
	cooling_cop_curve LINEAR;
	mass_temperature 68.99856462854999;
	number_of_stories 1;
	Rwall 10.15;
	cooling_cap_curve FLAT;
	Rfloor 9.84;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 11.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.5489222903125;
	thermostat_deadband 2.21261626609017;
}

object house {
	name house7_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.898;
	air_temperature 70.0162427679627;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -354;
	window_frame 2;
	parent tpm7_l30_tm;
	floor_area 766;
	cooling_cop_curve LINEAR;
	mass_temperature 70.0162427679627;
	number_of_stories 1;
	Rwall 13.67;
	cooling_cap_curve FLAT;
	Rfloor 12.34;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 16.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.17393161466848;
	thermostat_deadband 2.9182845039559497;
}

object house {
	name house8_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.768;
	air_temperature 72.3727911128441;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1197;
	window_frame 2;
	parent tpm8_l30_tm;
	floor_area 1771;
	cooling_cop_curve LINEAR;
	mass_temperature 72.3727911128441;
	number_of_stories 1;
	Rwall 16.50;
	cooling_cap_curve FLAT;
	Rfloor 22.27;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 27.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.335835795526;
	thermostat_deadband 1.0583804696978265;
}

object house {
	name house9_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.566;
	air_temperature 69.74489303233575;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1497;
	window_frame 1;
	parent tpm9_l30_tm;
	floor_area 1327;
	cooling_cop_curve LINEAR;
	mass_temperature 69.74489303233575;
	number_of_stories 2;
	Rwall 15.52;
	cooling_cap_curve FLAT;
	Rfloor 15.47;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 15.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.02121808969629;
	thermostat_deadband 2.0483677207875166;
}

object house {
	name house10_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.449;
	air_temperature 68.97167854254721;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3379;
	window_frame 2;
	parent tpm10_l30_tm;
	floor_area 884;
	cooling_cop_curve LINEAR;
	mass_temperature 68.97167854254721;
	number_of_stories 1;
	Rwall 11.04;
	cooling_cap_curve FLAT;
	Rfloor 15.01;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 19.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.95283457470035;
	thermostat_deadband 1.0382457948973796;
}

object house {
	name house11_l30_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.925;
	air_temperature 71.72988484137719;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3036;
	window_frame 2;
	parent tpm11_l30_tm;
	floor_area 1040;
	cooling_cop_curve LINEAR;
	mass_temperature 71.72988484137719;
	number_of_stories 1;
	Rwall 10.87;
	cooling_cap_curve FLAT;
	Rfloor 18.65;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 21.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.21388431342422;
	thermostat_deadband 1.7464319114895883;
}

object house {
	name house12_l30_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.746;
	air_temperature 68.07652061095017;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1595;
	window_frame 2;
	parent tpm12_l30_tm;
	floor_area 1969;
	cooling_cop_curve LINEAR;
	mass_temperature 68.07652061095017;
	number_of_stories 2;
	Rwall 26.04;
	cooling_cap_curve FLAT;
	Rfloor 21.57;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 42.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.40266001735922;
	thermostat_deadband 1.1706218462374067;
}

object house {
	name house13_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.717;
	air_temperature 67.83624453533315;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1667;
	window_frame 2;
	parent tpm13_l30_tm;
	floor_area 1294;
	cooling_cop_curve LINEAR;
	mass_temperature 67.83624453533315;
	number_of_stories 1;
	Rwall 15.73;
	cooling_cap_curve FLAT;
	Rfloor 18.03;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 27.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.50007030460777;
	thermostat_deadband 1.530079396728964;
}

object house {
	name house14_l30_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.882;
	air_temperature 67.41150785209409;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1026;
	window_frame 2;
	parent tpm14_l30_tm;
	floor_area 1210;
	cooling_cop_curve LINEAR;
	mass_temperature 67.41150785209409;
	number_of_stories 1;
	Rwall 20.18;
	cooling_cap_curve FLAT;
	Rfloor 19.79;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 26.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.32802433604962;
	thermostat_deadband 2.7125523592455636;
}

object house {
	name house0_l31_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.142;
	air_temperature 70.68739106770943;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1701;
	window_frame 4;
	parent tpm0_l31_tm;
	floor_area 1182;
	cooling_cop_curve LINEAR;
	mass_temperature 70.68739106770943;
	number_of_stories 1;
	Rwall 15.52;
	cooling_cap_curve FLAT;
	Rfloor 12.98;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 29.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.79841202911724;
	thermostat_deadband 2.546911088898061;
}

object house {
	name house1_l31_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.916;
	air_temperature 68.67307640780311;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2329;
	window_frame 2;
	parent tpm1_l31_tm;
	floor_area 1004;
	cooling_cop_curve LINEAR;
	mass_temperature 68.67307640780311;
	number_of_stories 1;
	Rwall 12.01;
	cooling_cap_curve FLAT;
	Rfloor 10.77;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 23.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.76684438929672;
	thermostat_deadband 1.3991922842402287;
}

object house {
	name house2_l31_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.465;
	air_temperature 71.11937067355076;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4095;
	window_frame 1;
	parent tpm2_l31_tm;
	floor_area 1396;
	cooling_cop_curve LINEAR;
	mass_temperature 71.11937067355076;
	number_of_stories 1;
	Rwall 8.95;
	cooling_cap_curve FLAT;
	Rfloor 8.62;
	airchange_per_hour 0.87;
	heating_cop_curve LINEAR;
	Rroof 13.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 70.64117044589268;
	thermostat_deadband 1.6988805840970698;
}

object house {
	name house3_l31_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.818;
	air_temperature 70.41053927655854;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2636;
	window_frame 2;
	parent tpm3_l31_tm;
	floor_area 2338;
	cooling_cop_curve LINEAR;
	mass_temperature 70.41053927655854;
	number_of_stories 1;
	Rwall 19.57;
	cooling_cap_curve FLAT;
	Rfloor 18.59;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 30.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.755108244282;
	thermostat_deadband 2.854423614746236;
}

object house {
	name house4_l31_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.812;
	air_temperature 73.15390341562846;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 501;
	window_frame 1;
	parent tpm4_l31_tm;
	floor_area 1695;
	cooling_cop_curve LINEAR;
	mass_temperature 73.15390341562846;
	number_of_stories 1;
	Rwall 8.95;
	cooling_cap_curve FLAT;
	Rfloor 12.15;
	airchange_per_hour 0.75;
	heating_cop_curve LINEAR;
	Rroof 12.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.47845645605102;
	thermostat_deadband 1.785137576924302;
}

object house {
	name house5_l31_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.565;
	air_temperature 72.22521074536641;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1003;
	window_frame 2;
	parent tpm5_l31_tm;
	floor_area 1812;
	cooling_cop_curve LINEAR;
	mass_temperature 72.22521074536641;
	number_of_stories 1;
	Rwall 15.36;
	cooling_cap_curve FLAT;
	Rfloor 23.87;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 27.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.45392388078265;
	thermostat_deadband 2.9746975141479366;
}

object house {
	name house6_l31_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.588;
	air_temperature 69.57523860098807;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1605;
	window_frame 4;
	parent tpm6_l31_tm;
	floor_area 2971;
	cooling_cop_curve LINEAR;
	mass_temperature 69.57523860098807;
	number_of_stories 1;
	Rwall 23.37;
	cooling_cap_curve FLAT;
	Rfloor 26.41;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 43.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.82272312998393;
	thermostat_deadband 2.002126345669504;
}

object house {
	name house0_l32_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.567;
	air_temperature 69.81842673934318;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3182;
	window_frame 1;
	parent tpm0_l32_tm;
	floor_area 1495;
	cooling_cop_curve LINEAR;
	mass_temperature 69.81842673934318;
	number_of_stories 1;
	Rwall 7.73;
	cooling_cap_curve FLAT;
	Rfloor 9.77;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 13.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.82455918010619;
	thermostat_deadband 1.5218089987621195;
}

object house {
	name house1_l32_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.314;
	auxiliary_strategy DEADBAND;
	air_temperature 71.44660254326108;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2686;
	window_frame 4;
	parent tpm1_l32_tm;
	floor_area 3082;
	cooling_cop_curve LINEAR;
	mass_temperature 71.44660254326108;
	number_of_stories 1;
	Rwall 32.24;
	cooling_cap_curve FLAT;
	Rfloor 35.94;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 50.74;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.4086997253468;
	thermostat_deadband 1.554680542610487;
}

object house {
	name house2_l32_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 1.91;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.855;
	air_temperature 67.98882608910192;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2802;
	window_frame 1;
	parent tpm2_l32_tm;
	floor_area 1654;
	cooling_cop_curve LINEAR;
	mass_temperature 67.98882608910192;
	number_of_stories 1;
	Rwall 7.98;
	cooling_cap_curve FLAT;
	Rfloor 13.36;
	airchange_per_hour 0.68;
	heating_cop_curve LINEAR;
	Rroof 15.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 68.58690147085278;
	thermostat_deadband 1.3196905737083826;
}

object house {
	name house3_l32_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.155;
	air_temperature 72.52975559329936;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 387;
	window_frame 1;
	parent tpm3_l32_tm;
	floor_area 1636;
	cooling_cop_curve LINEAR;
	mass_temperature 72.52975559329936;
	number_of_stories 1;
	Rwall 11.57;
	cooling_cap_curve FLAT;
	Rfloor 18.14;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 21.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.85365721385317;
	thermostat_deadband 1.0077207030205222;
}

object house {
	name house4_l32_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.281;
	air_temperature 71.50837979920273;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2686;
	window_frame 4;
	parent tpm4_l32_tm;
	floor_area 1361;
	cooling_cop_curve LINEAR;
	mass_temperature 71.50837979920273;
	number_of_stories 1;
	Rwall 14.77;
	cooling_cap_curve FLAT;
	Rfloor 14.30;
	airchange_per_hour 0.15;
	heating_cop_curve LINEAR;
	Rroof 30.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.06433376558496;
	thermostat_deadband 1.1627391977066106;
}

object house {
	name house5_l32_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.069;
	air_temperature 71.62049416901203;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2698;
	window_frame 2;
	parent tpm5_l32_tm;
	floor_area 1307;
	cooling_cop_curve LINEAR;
	mass_temperature 71.62049416901203;
	number_of_stories 1;
	Rwall 10.48;
	cooling_cap_curve FLAT;
	Rfloor 12.52;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 20.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.59810078921144;
	thermostat_deadband 2.932779942875787;
}

object house {
	name house6_l32_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.453;
	air_temperature 70.40630739694272;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -941;
	window_frame 4;
	parent tpm6_l32_tm;
	floor_area 3619;
	cooling_cop_curve LINEAR;
	mass_temperature 70.40630739694272;
	number_of_stories 1;
	Rwall 23.66;
	cooling_cap_curve FLAT;
	Rfloor 33.76;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 56.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.50201841579243;
	thermostat_deadband 2.0990011455905426;
}

object house {
	name house0_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.934;
	air_temperature 71.18289319595073;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3027;
	window_frame 2;
	parent tpm0_l33_tm;
	floor_area 1741;
	cooling_cop_curve LINEAR;
	mass_temperature 71.18289319595073;
	number_of_stories 1;
	Rwall 18.10;
	cooling_cap_curve FLAT;
	Rfloor 21.45;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 33.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.60380718620931;
	thermostat_deadband 1.5344140637246373;
}

object house {
	name house1_l33_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.498;
	air_temperature 69.60658068520686;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3555;
	window_frame 2;
	parent tpm1_l33_tm;
	floor_area 1484;
	cooling_cop_curve LINEAR;
	mass_temperature 69.60658068520686;
	number_of_stories 2;
	Rwall 25.57;
	cooling_cap_curve FLAT;
	Rfloor 26.23;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 37.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 69.85959374256231;
	thermostat_deadband 1.0027666999979983;
}

object house {
	name house2_l33_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.987;
	air_temperature 69.47839762269912;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2183;
	window_frame 4;
	parent tpm2_l33_tm;
	floor_area 1974;
	cooling_cop_curve LINEAR;
	mass_temperature 69.47839762269912;
	number_of_stories 1;
	Rwall 29.36;
	cooling_cap_curve FLAT;
	Rfloor 33.90;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 57.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.59116754588531;
	thermostat_deadband 2.717554936463804;
}

object house {
	name house3_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.635;
	air_temperature 70.85950812195354;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2002;
	window_frame 1;
	parent tpm3_l33_tm;
	floor_area 885;
	cooling_cop_curve LINEAR;
	mass_temperature 70.85950812195354;
	number_of_stories 1;
	Rwall 15.69;
	cooling_cap_curve FLAT;
	Rfloor 16.67;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 17.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.2229364390565;
	thermostat_deadband 1.6722045327997748;
}

object house {
	name house4_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.778;
	air_temperature 72.35735686109246;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2634;
	window_frame 2;
	parent tpm4_l33_tm;
	floor_area 1901;
	cooling_cop_curve LINEAR;
	mass_temperature 72.35735686109246;
	number_of_stories 1;
	Rwall 15.59;
	cooling_cap_curve FLAT;
	Rfloor 18.54;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 37.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.72513388470196;
	thermostat_deadband 2.983780658309259;
}

object house {
	name house5_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.307;
	air_temperature 73.28467566903085;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1243;
	window_frame 2;
	parent tpm5_l33_tm;
	floor_area 950;
	cooling_cop_curve LINEAR;
	mass_temperature 73.28467566903085;
	number_of_stories 1;
	Rwall 12.53;
	cooling_cap_curve FLAT;
	Rfloor 12.75;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 22.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.83073722813586;
	thermostat_deadband 2.5837591392618027;
}

object house {
	name house6_l33_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.011;
	auxiliary_strategy DEADBAND;
	air_temperature 68.74592247524075;
	heating_COP 2.7;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -537;
	window_frame 1;
	parent tpm6_l33_tm;
	floor_area 1210;
	cooling_cop_curve LINEAR;
	mass_temperature 68.74592247524075;
	number_of_stories 2;
	Rwall 10.28;
	cooling_cap_curve FLAT;
	Rfloor 10.81;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 13.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.22444739710049;
	thermostat_deadband 1.4329145218884196;
}

object house {
	name house7_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.974;
	air_temperature 72.53928952108579;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1837;
	window_frame 2;
	parent tpm7_l33_tm;
	floor_area 1721;
	cooling_cop_curve LINEAR;
	mass_temperature 72.53928952108579;
	number_of_stories 2;
	Rwall 22.52;
	cooling_cap_curve FLAT;
	Rfloor 23.45;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 27.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.61378305112683;
	thermostat_deadband 1.5881533247663322;
}

object house {
	name house8_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.821;
	air_temperature 71.3497718699721;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -254;
	window_frame 2;
	parent tpm8_l33_tm;
	floor_area 690;
	cooling_cop_curve LINEAR;
	mass_temperature 71.3497718699721;
	number_of_stories 1;
	Rwall 10.15;
	cooling_cap_curve FLAT;
	Rfloor 12.59;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 22.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.46978916993612;
	thermostat_deadband 2.5563431909005083;
}

object house {
	name house9_l33_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.833;
	air_temperature 69.33095088665178;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3506;
	window_frame 4;
	parent tpm9_l33_tm;
	floor_area 2502;
	cooling_cop_curve LINEAR;
	mass_temperature 69.33095088665178;
	number_of_stories 1;
	Rwall 23.28;
	cooling_cap_curve FLAT;
	Rfloor 24.98;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 39.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 68.69536350574306;
	thermostat_deadband 1.8538087204221474;
}

object house {
	name house10_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.962;
	air_temperature 71.67616773222863;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 150;
	window_frame 2;
	parent tpm10_l33_tm;
	floor_area 1660;
	cooling_cop_curve LINEAR;
	mass_temperature 71.67616773222863;
	number_of_stories 1;
	Rwall 18.52;
	cooling_cap_curve FLAT;
	Rfloor 17.30;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 27.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.09016652877919;
	thermostat_deadband 1.2048275169048328;
}

object house {
	name house11_l33_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.833;
	air_temperature 69.4343018088907;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4844;
	window_frame 4;
	parent tpm11_l33_tm;
	floor_area 788;
	cooling_cop_curve LINEAR;
	mass_temperature 69.4343018088907;
	number_of_stories 1;
	Rwall 15.34;
	cooling_cap_curve FLAT;
	Rfloor 11.31;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 31.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.52099345799704;
	thermostat_deadband 1.1507181381666807;
}

object house {
	name house12_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.154;
	air_temperature 67.99662385397342;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -869;
	window_frame 1;
	parent tpm12_l33_tm;
	floor_area 897;
	cooling_cop_curve LINEAR;
	mass_temperature 67.99662385397342;
	number_of_stories 1;
	Rwall 10.72;
	cooling_cap_curve FLAT;
	Rfloor 13.48;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 11.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 68.53808852574791;
	thermostat_deadband 2.13643518733969;
}

object house {
	name house13_l33_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.645;
	air_temperature 71.56990631033337;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2972;
	window_frame 2;
	parent tpm13_l33_tm;
	floor_area 1379;
	cooling_cop_curve LINEAR;
	mass_temperature 71.56990631033337;
	number_of_stories 1;
	Rwall 15.85;
	cooling_cap_curve FLAT;
	Rfloor 17.84;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 33.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.98216532674812;
	thermostat_deadband 1.2350512858072753;
}

object house {
	name house14_l33_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.863;
	air_temperature 72.20295733837712;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2246;
	window_frame 2;
	parent tpm14_l33_tm;
	floor_area 899;
	cooling_cop_curve LINEAR;
	mass_temperature 72.20295733837712;
	number_of_stories 1;
	Rwall 10.90;
	cooling_cap_curve FLAT;
	Rfloor 21.71;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 25.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.6628060192867;
	thermostat_deadband 1.7835938771293316;
}

object house {
	name house0_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.686;
	air_temperature 68.34725485475306;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -715;
	window_frame 1;
	parent tpm0_l34_tm;
	floor_area 1040;
	cooling_cop_curve LINEAR;
	mass_temperature 68.34725485475306;
	number_of_stories 2;
	Rwall 9.33;
	cooling_cap_curve FLAT;
	Rfloor 11.42;
	airchange_per_hour 0.80;
	heating_cop_curve LINEAR;
	Rroof 13.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.25199106426787;
	thermostat_deadband 1.966787070404784;
}

object house {
	name house1_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.148;
	air_temperature 70.97582159705394;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1997;
	window_frame 1;
	parent tpm1_l34_tm;
	floor_area 1111;
	cooling_cop_curve LINEAR;
	mass_temperature 70.97582159705394;
	number_of_stories 1;
	Rwall 11.44;
	cooling_cap_curve FLAT;
	Rfloor 11.91;
	airchange_per_hour 0.88;
	heating_cop_curve LINEAR;
	Rroof 21.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.19852553037563;
	thermostat_deadband 1.8166058166794896;
}

object house {
	name house2_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.959;
	air_temperature 73.14543624458626;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3427;
	window_frame 4;
	parent tpm2_l34_tm;
	floor_area 774;
	cooling_cop_curve LINEAR;
	mass_temperature 73.14543624458626;
	number_of_stories 1;
	Rwall 13.98;
	cooling_cap_curve FLAT;
	Rfloor 12.07;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 25.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.046824857446;
	thermostat_deadband 2.41807092036658;
}

object house {
	name house3_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.246;
	air_temperature 70.51426257815159;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1964;
	window_frame 2;
	parent tpm3_l34_tm;
	floor_area 879;
	cooling_cop_curve LINEAR;
	mass_temperature 70.51426257815159;
	number_of_stories 1;
	Rwall 10.24;
	cooling_cap_curve FLAT;
	Rfloor 14.54;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 17.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.75968120247845;
	thermostat_deadband 2.7950855292988113;
}

object house {
	name house4_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.183;
	air_temperature 69.31281571651368;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2453;
	window_frame 4;
	parent tpm4_l34_tm;
	floor_area 647;
	cooling_cop_curve LINEAR;
	mass_temperature 69.31281571651368;
	number_of_stories 1;
	Rwall 16.81;
	cooling_cap_curve FLAT;
	Rfloor 13.17;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 33.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.78712325797356;
	thermostat_deadband 2.2433308729065153;
}

object house {
	name house5_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.251;
	air_temperature 72.01977348010395;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1627;
	window_frame 1;
	parent tpm5_l34_tm;
	floor_area 1202;
	cooling_cop_curve LINEAR;
	mass_temperature 72.01977348010395;
	number_of_stories 1;
	Rwall 13.31;
	cooling_cap_curve FLAT;
	Rfloor 18.48;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 16.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.37199958537421;
	thermostat_deadband 1.2248546344246225;
}

object house {
	name house6_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.534;
	air_temperature 69.35806993951077;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1827;
	window_frame 2;
	parent tpm6_l34_tm;
	floor_area 875;
	cooling_cop_curve LINEAR;
	mass_temperature 69.35806993951077;
	number_of_stories 1;
	Rwall 9.99;
	cooling_cap_curve FLAT;
	Rfloor 13.12;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 17.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.9151664603996;
	thermostat_deadband 1.8060520048085773;
}

object house {
	name house7_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.068;
	air_temperature 69.64793939492718;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3019;
	window_frame 1;
	parent tpm7_l34_tm;
	floor_area 875;
	cooling_cop_curve LINEAR;
	mass_temperature 69.64793939492718;
	number_of_stories 1;
	Rwall 8.87;
	cooling_cap_curve FLAT;
	Rfloor 8.39;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 15.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.6345372452609;
	thermostat_deadband 1.9753526470764151;
}

object house {
	name house8_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.173;
	air_temperature 69.79817866464906;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5001;
	window_frame 1;
	parent tpm8_l34_tm;
	floor_area 772;
	cooling_cop_curve LINEAR;
	mass_temperature 69.79817866464906;
	number_of_stories 1;
	Rwall 10.06;
	cooling_cap_curve FLAT;
	Rfloor 10.29;
	airchange_per_hour 0.80;
	heating_cop_curve LINEAR;
	Rroof 18.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.12700862677528;
	thermostat_deadband 1.1271075496723169;
}

object house {
	name house9_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.019;
	air_temperature 73.17467790125757;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -396;
	window_frame 2;
	parent tpm9_l34_tm;
	floor_area 1614;
	cooling_cop_curve LINEAR;
	mass_temperature 73.17467790125757;
	number_of_stories 1;
	Rwall 18.64;
	cooling_cap_curve FLAT;
	Rfloor 23.52;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 38.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.66196969480247;
	thermostat_deadband 1.4307964086864764;
}

object house {
	name house10_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.687;
	air_temperature 72.15382613547567;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1590;
	window_frame 1;
	parent tpm10_l34_tm;
	floor_area 1027;
	cooling_cop_curve LINEAR;
	mass_temperature 72.15382613547567;
	number_of_stories 1;
	Rwall 11.76;
	cooling_cap_curve FLAT;
	Rfloor 10.01;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 17.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.01446685780667;
	thermostat_deadband 1.3182924738844857;
}

object house {
	name house11_l34_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.790;
	air_temperature 68.91588596474074;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5303;
	window_frame 2;
	parent tpm11_l34_tm;
	floor_area 1485;
	cooling_cop_curve LINEAR;
	mass_temperature 68.91588596474074;
	number_of_stories 1;
	Rwall 19.88;
	cooling_cap_curve FLAT;
	Rfloor 18.28;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 31.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.57830935952506;
	thermostat_deadband 2.4557763167390227;
}

object house {
	name house12_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.944;
	air_temperature 72.87231380512691;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 144;
	window_frame 4;
	parent tpm12_l34_tm;
	floor_area 2285;
	cooling_cop_curve LINEAR;
	mass_temperature 72.87231380512691;
	number_of_stories 1;
	Rwall 31.58;
	cooling_cap_curve FLAT;
	Rfloor 31.65;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 48.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.0596928084551;
	thermostat_deadband 1.9587690987783761;
}

object house {
	name house13_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.374;
	air_temperature 68.58777022476117;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.31;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3149;
	window_frame 4;
	parent tpm13_l34_tm;
	floor_area 751;
	cooling_cop_curve LINEAR;
	mass_temperature 68.58777022476117;
	number_of_stories 1;
	Rwall 13.12;
	cooling_cap_curve FLAT;
	Rfloor 13.68;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 29.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.2467447339422;
	thermostat_deadband 1.5857771300540293;
}

object house {
	name house14_l34_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.446;
	air_temperature 69.56188993712597;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 236;
	window_frame 4;
	parent tpm14_l34_tm;
	floor_area 1876;
	cooling_cop_curve LINEAR;
	mass_temperature 69.56188993712597;
	number_of_stories 1;
	Rwall 23.60;
	cooling_cap_curve FLAT;
	Rfloor 31.86;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 45.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.09054605874;
	thermostat_deadband 1.3459027085423128;
}

object house {
	name house0_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.503;
	air_temperature 72.8307288995284;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2977;
	window_frame 2;
	parent tpm0_l37_tm;
	floor_area 1367;
	cooling_cop_curve LINEAR;
	mass_temperature 72.8307288995284;
	number_of_stories 1;
	Rwall 16.13;
	cooling_cap_curve FLAT;
	Rfloor 21.34;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 24.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.0866955573081;
	thermostat_deadband 1.9462859569312885;
}

object house {
	name house1_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.780;
	air_temperature 71.43630498129117;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3182;
	window_frame 1;
	parent tpm1_l37_tm;
	floor_area 898;
	cooling_cop_curve LINEAR;
	mass_temperature 71.43630498129117;
	number_of_stories 1;
	Rwall 15.45;
	cooling_cap_curve FLAT;
	Rfloor 18.75;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 20.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.66644567158363;
	thermostat_deadband 1.8194524112614872;
}

object house {
	name house2_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.141;
	air_temperature 71.23738007891764;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2114;
	window_frame 2;
	parent tpm2_l37_tm;
	floor_area 775;
	cooling_cop_curve LINEAR;
	mass_temperature 71.23738007891764;
	number_of_stories 1;
	Rwall 9.92;
	cooling_cap_curve FLAT;
	Rfloor 14.59;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 16.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.57819173325626;
	thermostat_deadband 2.778119906379457;
}

object house {
	name house3_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.509;
	air_temperature 69.0276809486733;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1604;
	window_frame 2;
	parent tpm3_l37_tm;
	floor_area 1128;
	cooling_cop_curve LINEAR;
	mass_temperature 69.0276809486733;
	number_of_stories 1;
	Rwall 17.45;
	cooling_cap_curve FLAT;
	Rfloor 15.23;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 34.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.02576482134512;
	thermostat_deadband 2.388315702738251;
}

object house {
	name house4_l37_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.885;
	air_temperature 71.52996215147712;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1764;
	window_frame 2;
	parent tpm4_l37_tm;
	floor_area 2125;
	cooling_cop_curve LINEAR;
	mass_temperature 71.52996215147712;
	number_of_stories 1;
	Rwall 21.70;
	cooling_cap_curve FLAT;
	Rfloor 18.37;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 29.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.55227879752246;
	thermostat_deadband 1.3540115631349918;
}

object house {
	name house5_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.561;
	air_temperature 69.45254303983448;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2552;
	window_frame 2;
	parent tpm5_l37_tm;
	floor_area 666;
	cooling_cop_curve LINEAR;
	mass_temperature 69.45254303983448;
	number_of_stories 1;
	Rwall 11.35;
	cooling_cap_curve FLAT;
	Rfloor 11.96;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 23.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.7015800896171;
	thermostat_deadband 1.7179905566792641;
}

object house {
	name house6_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.254;
	air_temperature 72.36544108065014;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5318;
	window_frame 1;
	parent tpm6_l37_tm;
	floor_area 1277;
	cooling_cop_curve LINEAR;
	mass_temperature 72.36544108065014;
	number_of_stories 1;
	Rwall 14.13;
	cooling_cap_curve FLAT;
	Rfloor 13.82;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 17.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.61652653779355;
	thermostat_deadband 1.5656737043521658;
}

object house {
	name house7_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.858;
	air_temperature 69.9703920698768;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1219;
	window_frame 2;
	parent tpm7_l37_tm;
	floor_area 1602;
	cooling_cop_curve LINEAR;
	mass_temperature 69.9703920698768;
	number_of_stories 1;
	Rwall 14.08;
	cooling_cap_curve FLAT;
	Rfloor 19.87;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 33.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.00106434065647;
	thermostat_deadband 2.92639459052076;
}

object house {
	name house8_l37_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.597;
	air_temperature 69.26231025745115;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4230;
	window_frame 2;
	parent tpm8_l37_tm;
	floor_area 1570;
	cooling_cop_curve LINEAR;
	mass_temperature 69.26231025745115;
	number_of_stories 1;
	Rwall 22.10;
	cooling_cap_curve FLAT;
	Rfloor 23.32;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 33.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.28458321843334;
	thermostat_deadband 2.747113654581543;
}

object house {
	name house9_l37_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.547;
	auxiliary_strategy DEADBAND;
	air_temperature 72.539595263932;
	heating_COP 3.2;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 894;
	window_frame 2;
	parent tpm9_l37_tm;
	floor_area 1627;
	cooling_cop_curve LINEAR;
	mass_temperature 72.539595263932;
	number_of_stories 2;
	Rwall 16.24;
	cooling_cap_curve FLAT;
	Rfloor 16.10;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 29.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.49480546113516;
	thermostat_deadband 1.3710357950463525;
}

object house {
	name house10_l37_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.416;
	air_temperature 69.5445937235496;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.31;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1523;
	window_frame 2;
	parent tpm10_l37_tm;
	floor_area 2096;
	cooling_cop_curve LINEAR;
	mass_temperature 69.5445937235496;
	number_of_stories 1;
	Rwall 22.12;
	cooling_cap_curve FLAT;
	Rfloor 18.46;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 33.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.63134816324686;
	thermostat_deadband 1.633085119784952;
}

object house {
	name house11_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.688;
	air_temperature 70.87693503568164;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1633;
	window_frame 1;
	parent tpm11_l37_tm;
	floor_area 951;
	cooling_cop_curve LINEAR;
	mass_temperature 70.87693503568164;
	number_of_stories 2;
	Rwall 9.43;
	cooling_cap_curve FLAT;
	Rfloor 9.44;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 15.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.16538724550634;
	thermostat_deadband 1.7146937593559088;
}

object house {
	name house12_l37_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.190;
	air_temperature 71.14293870141924;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1934;
	window_frame 1;
	parent tpm12_l37_tm;
	floor_area 905;
	cooling_cop_curve LINEAR;
	mass_temperature 71.14293870141924;
	number_of_stories 1;
	Rwall 10.13;
	cooling_cap_curve FLAT;
	Rfloor 12.06;
	airchange_per_hour 0.68;
	heating_cop_curve LINEAR;
	Rroof 13.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.65872092716447;
	thermostat_deadband 2.455093982663059;
}

object house {
	name house13_l37_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.759;
	air_temperature 71.64477336182937;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 874;
	window_frame 2;
	parent tpm13_l37_tm;
	floor_area 1121;
	cooling_cop_curve LINEAR;
	mass_temperature 71.64477336182937;
	number_of_stories 1;
	Rwall 12.68;
	cooling_cap_curve FLAT;
	Rfloor 18.15;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 21.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.8885471215842;
	thermostat_deadband 2.558358866603668;
}

object house {
	name house14_l37_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.959;
	air_temperature 70.3222345575591;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4822;
	window_frame 2;
	parent tpm14_l37_tm;
	floor_area 1857;
	cooling_cop_curve LINEAR;
	mass_temperature 70.3222345575591;
	number_of_stories 1;
	Rwall 21.16;
	cooling_cap_curve FLAT;
	Rfloor 18.43;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 36.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 69.72265230377157;
	thermostat_deadband 2.541745513137296;
}

object house {
	name house0_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.971;
	air_temperature 68.54722908429108;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3901;
	window_frame 2;
	parent tpm0_l38_tm;
	floor_area 1695;
	cooling_cop_curve LINEAR;
	mass_temperature 68.54722908429108;
	number_of_stories 1;
	Rwall 11.83;
	cooling_cap_curve FLAT;
	Rfloor 20.68;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 26.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.7075324281095;
	thermostat_deadband 2.7318909371329543;
}

object house {
	name house1_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.527;
	air_temperature 70.5607383578688;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1308;
	window_frame 2;
	parent tpm1_l38_tm;
	floor_area 1211;
	cooling_cop_curve LINEAR;
	mass_temperature 70.5607383578688;
	number_of_stories 1;
	Rwall 10.34;
	cooling_cap_curve FLAT;
	Rfloor 20.00;
	airchange_per_hour 0.71;
	heating_cop_curve LINEAR;
	Rroof 27.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.43205224444333;
	thermostat_deadband 1.8967383577959946;
}

object house {
	name house2_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.947;
	air_temperature 71.83808789450964;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1566;
	window_frame 4;
	parent tpm2_l38_tm;
	floor_area 882;
	cooling_cop_curve LINEAR;
	mass_temperature 71.83808789450964;
	number_of_stories 1;
	Rwall 11.70;
	cooling_cap_curve FLAT;
	Rfloor 10.71;
	airchange_per_hour 0.15;
	heating_cop_curve LINEAR;
	Rroof 25.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.10584623683528;
	thermostat_deadband 1.9963591315258868;
}

object house {
	name house3_l38_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.214;
	air_temperature 70.98848102351637;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4782;
	window_frame 1;
	parent tpm3_l38_tm;
	floor_area 1385;
	cooling_cop_curve LINEAR;
	mass_temperature 70.98848102351637;
	number_of_stories 1;
	Rwall 15.40;
	cooling_cap_curve FLAT;
	Rfloor 18.61;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 21.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.13867378097642;
	thermostat_deadband 1.80285589861104;
}

object house {
	name house4_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.549;
	air_temperature 71.56470964097375;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1974;
	window_frame 2;
	parent tpm4_l38_tm;
	floor_area 2445;
	cooling_cop_curve LINEAR;
	mass_temperature 71.56470964097375;
	number_of_stories 2;
	Rwall 19.95;
	cooling_cap_curve FLAT;
	Rfloor 24.70;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 30.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.05419307564476;
	thermostat_deadband 1.6963838854930402;
}

object house {
	name house5_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.478;
	air_temperature 69.44877824790855;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4439;
	window_frame 2;
	parent tpm5_l38_tm;
	floor_area 2547;
	cooling_cop_curve LINEAR;
	mass_temperature 69.44877824790855;
	number_of_stories 1;
	Rwall 24.03;
	cooling_cap_curve FLAT;
	Rfloor 21.31;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 36.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.29691594002895;
	thermostat_deadband 2.7520536958411483;
}

object house {
	name house6_l38_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.506;
	air_temperature 68.05881394332587;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2899;
	window_frame 2;
	parent tpm6_l38_tm;
	floor_area 2944;
	cooling_cop_curve LINEAR;
	mass_temperature 68.05881394332587;
	number_of_stories 2;
	Rwall 24.60;
	cooling_cap_curve FLAT;
	Rfloor 22.12;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 40.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.60060091081738;
	thermostat_deadband 1.6689474829922297;
}

object house {
	name house0_l39_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.372;
	air_temperature 67.33886676815051;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -602;
	window_frame 1;
	parent tpm0_l39_tm;
	floor_area 1318;
	cooling_cop_curve LINEAR;
	mass_temperature 67.33886676815051;
	number_of_stories 1;
	Rwall 9.12;
	cooling_cap_curve FLAT;
	Rfloor 10.11;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 15.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.57949234412939;
	thermostat_deadband 2.7997334860000604;
}

object house {
	name house1_l39_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.330;
	air_temperature 73.33601308044453;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2093;
	window_frame 4;
	parent tpm1_l39_tm;
	floor_area 3427;
	cooling_cop_curve LINEAR;
	mass_temperature 73.33601308044453;
	number_of_stories 2;
	Rwall 23.20;
	cooling_cap_curve FLAT;
	Rfloor 29.11;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 46.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.90242831734503;
	thermostat_deadband 1.1929017213947684;
}

object house {
	name house2_l39_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.653;
	air_temperature 70.55886291811616;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 392;
	window_frame 4;
	parent tpm2_l39_tm;
	floor_area 1179;
	cooling_cop_curve LINEAR;
	mass_temperature 70.55886291811616;
	number_of_stories 1;
	Rwall 15.78;
	cooling_cap_curve FLAT;
	Rfloor 11.11;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 27.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.83253053494582;
	thermostat_deadband 1.7358349756357467;
}

object house {
	name house3_l39_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.430;
	air_temperature 72.0431162927392;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2314;
	window_frame 2;
	parent tpm3_l39_tm;
	floor_area 2054;
	cooling_cop_curve LINEAR;
	mass_temperature 72.0431162927392;
	number_of_stories 2;
	Rwall 14.31;
	cooling_cap_curve FLAT;
	Rfloor 20.24;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 30.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.78682071618854;
	thermostat_deadband 1.6291465900085744;
}

object house {
	name house4_l39_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.928;
	air_temperature 71.37689233003331;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1958;
	window_frame 2;
	parent tpm4_l39_tm;
	floor_area 843;
	cooling_cop_curve LINEAR;
	mass_temperature 71.37689233003331;
	number_of_stories 1;
	Rwall 12.68;
	cooling_cap_curve FLAT;
	Rfloor 14.58;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.69;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.5866304175804;
	thermostat_deadband 1.969931290316141;
}

object house {
	name house5_l39_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.896;
	air_temperature 71.37183501522782;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2073;
	window_frame 4;
	parent tpm5_l39_tm;
	floor_area 1383;
	cooling_cop_curve LINEAR;
	mass_temperature 71.37183501522782;
	number_of_stories 1;
	Rwall 12.66;
	cooling_cap_curve FLAT;
	Rfloor 14.08;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 25.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.77322529310129;
	thermostat_deadband 2.65372320609739;
}

object house {
	name house6_l39_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.189;
	air_temperature 67.47187556875011;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3363;
	window_frame 2;
	parent tpm6_l39_tm;
	floor_area 1582;
	cooling_cop_curve LINEAR;
	mass_temperature 67.47187556875011;
	number_of_stories 1;
	Rwall 11.30;
	cooling_cap_curve FLAT;
	Rfloor 17.87;
	airchange_per_hour 0.63;
	heating_cop_curve LINEAR;
	Rroof 24.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.19278623029498;
	thermostat_deadband 2.546220105010838;
}

object house {
	name house0_l41_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.921;
	air_temperature 72.33448977311184;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3519;
	window_frame 2;
	parent tpm0_l41_tm;
	floor_area 951;
	cooling_cop_curve LINEAR;
	mass_temperature 72.33448977311184;
	number_of_stories 1;
	Rwall 13.48;
	cooling_cap_curve FLAT;
	Rfloor 11.91;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 23.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.51574823425786;
	thermostat_deadband 1.085848381217664;
}

object house {
	name house1_l41_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.246;
	air_temperature 69.12308554748878;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2557;
	window_frame 2;
	parent tpm1_l41_tm;
	floor_area 1855;
	cooling_cop_curve LINEAR;
	mass_temperature 69.12308554748878;
	number_of_stories 1;
	Rwall 19.18;
	cooling_cap_curve FLAT;
	Rfloor 25.73;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 39.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.49866473617377;
	thermostat_deadband 1.9511782341696875;
}

object house {
	name house2_l41_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.183;
	air_temperature 69.26996657893744;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1921;
	window_frame 1;
	parent tpm2_l41_tm;
	floor_area 1479;
	cooling_cop_curve LINEAR;
	mass_temperature 69.26996657893744;
	number_of_stories 1;
	Rwall 9.25;
	cooling_cap_curve FLAT;
	Rfloor 8.75;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 16.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.49093679831532;
	thermostat_deadband 1.3018697946220832;
}

object house {
	name house3_l41_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.891;
	air_temperature 71.72021528179424;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2632;
	window_frame 2;
	parent tpm3_l41_tm;
	floor_area 2501;
	cooling_cop_curve LINEAR;
	mass_temperature 71.72021528179424;
	number_of_stories 1;
	Rwall 25.22;
	cooling_cap_curve FLAT;
	Rfloor 25.27;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 41.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.06940070960317;
	thermostat_deadband 1.2807679155986937;
}

object house {
	name house4_l41_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.338;
	air_temperature 68.09162316137797;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1972;
	window_frame 2;
	parent tpm4_l41_tm;
	floor_area 2018;
	cooling_cop_curve LINEAR;
	mass_temperature 68.09162316137797;
	number_of_stories 1;
	Rwall 21.74;
	cooling_cap_curve FLAT;
	Rfloor 22.59;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 34.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.34425982246687;
	thermostat_deadband 2.4114200879792156;
}

object house {
	name house5_l41_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.141;
	air_temperature 69.15443569469103;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -42;
	window_frame 2;
	parent tpm5_l41_tm;
	floor_area 1092;
	cooling_cop_curve LINEAR;
	mass_temperature 69.15443569469103;
	number_of_stories 1;
	Rwall 12.29;
	cooling_cap_curve FLAT;
	Rfloor 20.97;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 20.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.55419988571659;
	thermostat_deadband 2.4372527806823037;
}

object house {
	name house6_l41_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.895;
	air_temperature 70.8961970509538;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3011;
	window_frame 1;
	parent tpm6_l41_tm;
	floor_area 1438;
	cooling_cop_curve LINEAR;
	mass_temperature 70.8961970509538;
	number_of_stories 1;
	Rwall 11.21;
	cooling_cap_curve FLAT;
	Rfloor 11.07;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 17.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 71.63885636607209;
	thermostat_deadband 2.630398790628627;
}

object house {
	name house0_l42_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.931;
	air_temperature 72.59201710852169;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3013;
	window_frame 2;
	parent tpm0_l42_tm;
	floor_area 2976;
	cooling_cop_curve LINEAR;
	mass_temperature 72.59201710852169;
	number_of_stories 1;
	Rwall 23.16;
	cooling_cap_curve FLAT;
	Rfloor 22.54;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 31.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.86909348422992;
	thermostat_deadband 1.3247158958253336;
}

object house {
	name house1_l42_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.344;
	air_temperature 68.86525918990716;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -631;
	window_frame 2;
	parent tpm1_l42_tm;
	floor_area 1222;
	cooling_cop_curve LINEAR;
	mass_temperature 68.86525918990716;
	number_of_stories 1;
	Rwall 12.48;
	cooling_cap_curve FLAT;
	Rfloor 17.04;
	airchange_per_hour 0.65;
	heating_cop_curve LINEAR;
	Rroof 19.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.89897645416771;
	thermostat_deadband 1.691011312712669;
}

object house {
	name house2_l42_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.087;
	air_temperature 71.66519743007622;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1899;
	window_frame 4;
	parent tpm2_l42_tm;
	floor_area 3578;
	cooling_cop_curve LINEAR;
	mass_temperature 71.66519743007622;
	number_of_stories 2;
	Rwall 26.17;
	cooling_cap_curve FLAT;
	Rfloor 34.54;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 41.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.6108793450106;
	thermostat_deadband 2.707212084592544;
}

object house {
	name house3_l42_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.165;
	air_temperature 68.22802178642472;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4613;
	window_frame 2;
	parent tpm3_l42_tm;
	floor_area 1449;
	cooling_cop_curve LINEAR;
	mass_temperature 68.22802178642472;
	number_of_stories 1;
	Rwall 11.62;
	cooling_cap_curve FLAT;
	Rfloor 16.92;
	airchange_per_hour 0.86;
	heating_cop_curve LINEAR;
	Rroof 28.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.10051930390453;
	thermostat_deadband 2.2457880643715047;
}

object house {
	name house4_l42_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.802;
	air_temperature 69.99305411847024;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6456;
	window_frame 2;
	parent tpm4_l42_tm;
	floor_area 1277;
	cooling_cop_curve LINEAR;
	mass_temperature 69.99305411847024;
	number_of_stories 1;
	Rwall 12.69;
	cooling_cap_curve FLAT;
	Rfloor 19.96;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 20.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.29484930091034;
	thermostat_deadband 1.6446670760932363;
}

object house {
	name house5_l42_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.207;
	air_temperature 69.35325906439579;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4393;
	window_frame 2;
	parent tpm5_l42_tm;
	floor_area 1571;
	cooling_cop_curve LINEAR;
	mass_temperature 69.35325906439579;
	number_of_stories 2;
	Rwall 17.99;
	cooling_cap_curve FLAT;
	Rfloor 16.96;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 25.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.4129212085605;
	thermostat_deadband 2.4596552710585353;
}

object house {
	name house6_l42_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.42;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.880;
	air_temperature 71.59694066703463;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 194;
	window_frame 1;
	parent tpm6_l42_tm;
	floor_area 1579;
	cooling_cop_curve LINEAR;
	mass_temperature 71.59694066703463;
	number_of_stories 1;
	Rwall 9.91;
	cooling_cap_curve FLAT;
	Rfloor 11.62;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 17.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.39586668843702;
	thermostat_deadband 2.469627549261122;
}

object house {
	name house0_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.169;
	air_temperature 73.70173150909856;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3778;
	window_frame 2;
	parent tpm0_l43_tm;
	floor_area 2094;
	cooling_cop_curve LINEAR;
	mass_temperature 73.70173150909856;
	number_of_stories 1;
	Rwall 19.66;
	cooling_cap_curve FLAT;
	Rfloor 17.80;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 32.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.69580454543686;
	thermostat_deadband 2.012624448046777;
}

object house {
	name house1_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.790;
	air_temperature 68.55214933074038;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2289;
	window_frame 4;
	parent tpm1_l43_tm;
	floor_area 789;
	cooling_cop_curve LINEAR;
	mass_temperature 68.55214933074038;
	number_of_stories 1;
	Rwall 12.43;
	cooling_cap_curve FLAT;
	Rfloor 14.19;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 32.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 68.98629737150368;
	thermostat_deadband 2.0698163967664027;
}

object house {
	name house2_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.527;
	air_temperature 70.441113935547;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2004;
	window_frame 4;
	parent tpm2_l43_tm;
	floor_area 1949;
	cooling_cop_curve LINEAR;
	mass_temperature 70.441113935547;
	number_of_stories 1;
	Rwall 24.59;
	cooling_cap_curve FLAT;
	Rfloor 26.01;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 40.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.52086778694623;
	thermostat_deadband 2.18213076166798;
}

object house {
	name house3_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.182;
	air_temperature 72.17116976113621;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1925;
	window_frame 2;
	parent tpm3_l43_tm;
	floor_area 839;
	cooling_cop_curve LINEAR;
	mass_temperature 72.17116976113621;
	number_of_stories 1;
	Rwall 11.57;
	cooling_cap_curve FLAT;
	Rfloor 10.48;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 16.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.02631927789588;
	thermostat_deadband 2.4478827970026518;
}

object house {
	name house4_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.007;
	air_temperature 73.35344577105437;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1203;
	window_frame 1;
	parent tpm4_l43_tm;
	floor_area 1124;
	cooling_cop_curve LINEAR;
	mass_temperature 73.35344577105437;
	number_of_stories 2;
	Rwall 11.93;
	cooling_cap_curve FLAT;
	Rfloor 16.32;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 22.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.61149251833724;
	thermostat_deadband 1.9847228133817683;
}

object house {
	name house5_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.806;
	air_temperature 72.55712886421854;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -248;
	window_frame 1;
	parent tpm5_l43_tm;
	floor_area 900;
	cooling_cop_curve LINEAR;
	mass_temperature 72.55712886421854;
	number_of_stories 1;
	Rwall 13.05;
	cooling_cap_curve FLAT;
	Rfloor 15.05;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 15.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.16990821938316;
	thermostat_deadband 1.4276706936031731;
}

object house {
	name house6_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.546;
	air_temperature 67.61581599587215;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1102;
	window_frame 4;
	parent tpm6_l43_tm;
	floor_area 2227;
	cooling_cop_curve LINEAR;
	mass_temperature 67.61581599587215;
	number_of_stories 1;
	Rwall 27.09;
	cooling_cap_curve FLAT;
	Rfloor 29.43;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 40.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.0608557847163;
	thermostat_deadband 1.645659075096175;
}

object house {
	name house7_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.760;
	air_temperature 69.5390842785542;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2664;
	window_frame 4;
	parent tpm7_l43_tm;
	floor_area 2202;
	cooling_cop_curve LINEAR;
	mass_temperature 69.5390842785542;
	number_of_stories 1;
	Rwall 31.44;
	cooling_cap_curve FLAT;
	Rfloor 31.35;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 42.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.53431479243656;
	thermostat_deadband 2.4737063233615713;
}

object house {
	name house8_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.524;
	air_temperature 69.79397488329512;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2289;
	window_frame 4;
	parent tpm8_l43_tm;
	floor_area 1896;
	cooling_cop_curve LINEAR;
	mass_temperature 69.79397488329512;
	number_of_stories 1;
	Rwall 32.85;
	cooling_cap_curve FLAT;
	Rfloor 27.04;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 45.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.57461100968385;
	thermostat_deadband 2.8768240433887713;
}

object house {
	name house9_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.633;
	air_temperature 70.31482227864336;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1146;
	window_frame 2;
	parent tpm9_l43_tm;
	floor_area 1219;
	cooling_cop_curve LINEAR;
	mass_temperature 70.31482227864336;
	number_of_stories 1;
	Rwall 15.71;
	cooling_cap_curve FLAT;
	Rfloor 16.83;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 30.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.38570572055713;
	thermostat_deadband 2.185760541562315;
}

object house {
	name house10_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.602;
	air_temperature 69.27667298866419;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5983;
	window_frame 2;
	parent tpm10_l43_tm;
	floor_area 833;
	cooling_cop_curve LINEAR;
	mass_temperature 69.27667298866419;
	number_of_stories 1;
	Rwall 13.72;
	cooling_cap_curve FLAT;
	Rfloor 13.88;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.37913097928612;
	thermostat_deadband 2.4175407818820975;
}

object house {
	name house11_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.679;
	air_temperature 71.44007952970625;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4716;
	window_frame 1;
	parent tpm11_l43_tm;
	floor_area 1315;
	cooling_cop_curve LINEAR;
	mass_temperature 71.44007952970625;
	number_of_stories 1;
	Rwall 11.38;
	cooling_cap_curve FLAT;
	Rfloor 13.32;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 17.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.39760741511866;
	thermostat_deadband 2.040162833271346;
}

object house {
	name house12_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.556;
	air_temperature 69.36140045015252;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4551;
	window_frame 4;
	parent tpm12_l43_tm;
	floor_area 2561;
	cooling_cop_curve LINEAR;
	mass_temperature 69.36140045015252;
	number_of_stories 1;
	Rwall 29.39;
	cooling_cap_curve FLAT;
	Rfloor 31.09;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 42.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.1220680596042;
	thermostat_deadband 2.907351392854626;
}

object house {
	name house13_l43_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.408;
	air_temperature 68.4691671959995;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.04;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1009;
	window_frame 4;
	parent tpm13_l43_tm;
	floor_area 684;
	cooling_cop_curve LINEAR;
	mass_temperature 68.4691671959995;
	number_of_stories 1;
	Rwall 11.93;
	cooling_cap_curve FLAT;
	Rfloor 14.61;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 24.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.53736283884402;
	thermostat_deadband 1.575089004561123;
}

object house {
	name house14_l43_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.890;
	air_temperature 68.08553100339387;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2081;
	window_frame 2;
	parent tpm14_l43_tm;
	floor_area 1626;
	cooling_cop_curve LINEAR;
	mass_temperature 68.08553100339387;
	number_of_stories 1;
	Rwall 17.51;
	cooling_cap_curve FLAT;
	Rfloor 17.19;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 28.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	motor_model BASIC;
	cooling_setpoint 68.10475034633865;
	thermostat_deadband 1.8232310272275176;
}

object house {
	name house0_l45_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.627;
	air_temperature 69.76976351765947;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1916;
	window_frame 2;
	parent tpm0_l45_tm;
	floor_area 2092;
	cooling_cop_curve LINEAR;
	mass_temperature 69.76976351765947;
	number_of_stories 1;
	Rwall 19.32;
	cooling_cap_curve FLAT;
	Rfloor 18.36;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 35.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.21838937640617;
	thermostat_deadband 2.177278000583973;
}

object house {
	name house1_l45_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.685;
	air_temperature 69.49206453916366;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -848;
	window_frame 1;
	parent tpm1_l45_tm;
	floor_area 1299;
	cooling_cop_curve LINEAR;
	mass_temperature 69.49206453916366;
	number_of_stories 2;
	Rwall 13.41;
	cooling_cap_curve FLAT;
	Rfloor 14.56;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 20.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.17917112052818;
	thermostat_deadband 2.240999800559975;
}

object house {
	name house2_l45_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.352;
	air_temperature 73.63326441837023;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1007;
	window_frame 2;
	parent tpm2_l45_tm;
	floor_area 1021;
	cooling_cop_curve LINEAR;
	mass_temperature 73.63326441837023;
	number_of_stories 1;
	Rwall 10.01;
	cooling_cap_curve FLAT;
	Rfloor 11.89;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 19.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.7427015056442;
	thermostat_deadband 2.5565523345928876;
}

object house {
	name house3_l45_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.874;
	air_temperature 71.13171216304669;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1663;
	window_frame 2;
	parent tpm3_l45_tm;
	floor_area 2919;
	cooling_cop_curve LINEAR;
	mass_temperature 71.13171216304669;
	number_of_stories 1;
	Rwall 25.07;
	cooling_cap_curve FLAT;
	Rfloor 20.71;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 36.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.45209954218137;
	thermostat_deadband 1.3706971739587657;
}

object house {
	name house4_l45_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.024;
	air_temperature 67.80762056515174;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2332;
	window_frame 4;
	parent tpm4_l45_tm;
	floor_area 3648;
	cooling_cop_curve LINEAR;
	mass_temperature 67.80762056515174;
	number_of_stories 1;
	Rwall 26.74;
	cooling_cap_curve FLAT;
	Rfloor 33.30;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 57.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.64677880519349;
	thermostat_deadband 1.9429146387085308;
}

object house {
	name house5_l45_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.802;
	air_temperature 73.36203130411202;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1371;
	window_frame 2;
	parent tpm5_l45_tm;
	floor_area 856;
	cooling_cop_curve LINEAR;
	mass_temperature 73.36203130411202;
	number_of_stories 1;
	Rwall 10.34;
	cooling_cap_curve FLAT;
	Rfloor 13.21;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 22.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.7192542867541;
	thermostat_deadband 2.929849881696879;
}

object house {
	name house6_l45_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.739;
	air_temperature 69.39586213501072;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2237;
	window_frame 1;
	parent tpm6_l45_tm;
	floor_area 1173;
	cooling_cop_curve LINEAR;
	mass_temperature 69.39586213501072;
	number_of_stories 1;
	Rwall 12.85;
	cooling_cap_curve FLAT;
	Rfloor 11.58;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 21.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.74996421815085;
	thermostat_deadband 1.5087648022352487;
}

object house {
	name house0_l46_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.338;
	air_temperature 67.9016160362547;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -397;
	window_frame 1;
	parent tpm0_l46_tm;
	floor_area 1717;
	cooling_cop_curve LINEAR;
	mass_temperature 67.9016160362547;
	number_of_stories 1;
	Rwall 13.42;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 21.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.63647012710037;
	thermostat_deadband 2.051617906153446;
}

object house {
	name house1_l46_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.599;
	air_temperature 70.0964030497453;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2916;
	window_frame 2;
	parent tpm1_l46_tm;
	floor_area 2254;
	cooling_cop_curve LINEAR;
	mass_temperature 70.0964030497453;
	number_of_stories 1;
	Rwall 16.66;
	cooling_cap_curve FLAT;
	Rfloor 20.39;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 24.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.58365333276728;
	thermostat_deadband 2.25341295191821;
}

object house {
	name house2_l46_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.673;
	auxiliary_strategy DEADBAND;
	air_temperature 68.40435055766932;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1378;
	window_frame 2;
	parent tpm2_l46_tm;
	floor_area 1948;
	cooling_cop_curve LINEAR;
	mass_temperature 68.40435055766932;
	number_of_stories 1;
	Rwall 16.41;
	cooling_cap_curve FLAT;
	Rfloor 23.86;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 38.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.1213635231103;
	thermostat_deadband 1.8602319687534798;
}

object house {
	name house3_l46_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.305;
	air_temperature 73.18148611008392;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4329;
	window_frame 1;
	parent tpm3_l46_tm;
	floor_area 1108;
	cooling_cop_curve LINEAR;
	mass_temperature 73.18148611008392;
	number_of_stories 1;
	Rwall 8.73;
	cooling_cap_curve FLAT;
	Rfloor 8.46;
	airchange_per_hour 0.90;
	heating_cop_curve LINEAR;
	Rroof 19.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.26622988079257;
	thermostat_deadband 1.9506495644241648;
}

object house {
	name house4_l46_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.032;
	air_temperature 69.31147664684043;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4226;
	window_frame 1;
	parent tpm4_l46_tm;
	floor_area 1166;
	cooling_cop_curve LINEAR;
	mass_temperature 69.31147664684043;
	number_of_stories 1;
	Rwall 7.68;
	cooling_cap_curve FLAT;
	Rfloor 12.08;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 14.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 69.32816273770723;
	thermostat_deadband 1.0270174132534378;
}

object house {
	name house5_l46_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.743;
	air_temperature 68.57310190253732;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1545;
	window_frame 1;
	parent tpm5_l46_tm;
	floor_area 1589;
	cooling_cop_curve LINEAR;
	mass_temperature 68.57310190253732;
	number_of_stories 1;
	Rwall 7.91;
	cooling_cap_curve FLAT;
	Rfloor 12.69;
	airchange_per_hour 0.69;
	heating_cop_curve LINEAR;
	Rroof 15.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.2805689751001;
	thermostat_deadband 2.6474353440463387;
}

object house {
	name house6_l46_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.295;
	air_temperature 70.10874382868413;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1197;
	window_frame 2;
	parent tpm6_l46_tm;
	floor_area 1687;
	cooling_cop_curve LINEAR;
	mass_temperature 70.10874382868413;
	number_of_stories 1;
	Rwall 10.96;
	cooling_cap_curve FLAT;
	Rfloor 16.09;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 22.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.55314609145653;
	thermostat_deadband 2.5824548620382246;
}

object house {
	name house0_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.657;
	air_temperature 70.5941794761798;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 106;
	window_frame 2;
	parent tpm0_l50_tm;
	floor_area 1669;
	cooling_cop_curve LINEAR;
	mass_temperature 70.5941794761798;
	number_of_stories 1;
	Rwall 18.22;
	cooling_cap_curve FLAT;
	Rfloor 21.82;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 37.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.79025618328632;
	thermostat_deadband 2.409896123845519;
}

object house {
	name house1_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.727;
	air_temperature 68.0380268753271;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2828;
	window_frame 1;
	parent tpm1_l50_tm;
	floor_area 1093;
	cooling_cop_curve LINEAR;
	mass_temperature 68.0380268753271;
	number_of_stories 2;
	Rwall 8.46;
	cooling_cap_curve FLAT;
	Rfloor 8.50;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 16.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.02655023807334;
	thermostat_deadband 1.0227102570243851;
}

object house {
	name house2_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.919;
	air_temperature 68.92952450947392;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4488;
	window_frame 2;
	parent tpm2_l50_tm;
	floor_area 1009;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92952450947392;
	number_of_stories 1;
	Rwall 10.72;
	cooling_cap_curve FLAT;
	Rfloor 18.02;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 22.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.41645489859499;
	thermostat_deadband 1.1021509603385136;
}

object house {
	name house3_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 1.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.787;
	air_temperature 71.64385214829198;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3227;
	window_frame 1;
	parent tpm3_l50_tm;
	floor_area 918;
	cooling_cop_curve LINEAR;
	mass_temperature 71.64385214829198;
	number_of_stories 1;
	Rwall 8.51;
	cooling_cap_curve FLAT;
	Rfloor 11.82;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 14.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.29501319829029;
	thermostat_deadband 1.304054454419139;
}

object house {
	name house4_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.060;
	air_temperature 72.21939129302767;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2394;
	window_frame 1;
	parent tpm4_l50_tm;
	floor_area 872;
	cooling_cop_curve LINEAR;
	mass_temperature 72.21939129302767;
	number_of_stories 1;
	Rwall 10.98;
	cooling_cap_curve FLAT;
	Rfloor 12.31;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 19.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.70833897694878;
	thermostat_deadband 1.5566505966402286;
}

object house {
	name house5_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.643;
	air_temperature 71.17092905972987;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 173;
	window_frame 4;
	parent tpm5_l50_tm;
	floor_area 834;
	cooling_cop_curve LINEAR;
	mass_temperature 71.17092905972987;
	number_of_stories 1;
	Rwall 16.94;
	cooling_cap_curve FLAT;
	Rfloor 14.17;
	airchange_per_hour 0.10;
	heating_cop_curve LINEAR;
	Rroof 23.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.45754053915768;
	thermostat_deadband 1.2178074776826524;
}

object house {
	name house6_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.650;
	air_temperature 72.92259654836565;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 368;
	window_frame 4;
	parent tpm6_l50_tm;
	floor_area 2404;
	cooling_cop_curve LINEAR;
	mass_temperature 72.92259654836565;
	number_of_stories 2;
	Rwall 29.45;
	cooling_cap_curve FLAT;
	Rfloor 34.29;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 54.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 72.87547340106023;
	thermostat_deadband 2.2789255489480205;
}

object house {
	name house7_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.902;
	air_temperature 69.07439299614552;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2795;
	window_frame 2;
	parent tpm7_l50_tm;
	floor_area 808;
	cooling_cop_curve LINEAR;
	mass_temperature 69.07439299614552;
	number_of_stories 1;
	Rwall 13.29;
	cooling_cap_curve FLAT;
	Rfloor 16.18;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 24.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.98959307417469;
	thermostat_deadband 2.5490019097684042;
}

object house {
	name house8_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.740;
	air_temperature 73.1569802622541;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4313;
	window_frame 2;
	parent tpm8_l50_tm;
	floor_area 1508;
	cooling_cop_curve LINEAR;
	mass_temperature 73.1569802622541;
	number_of_stories 2;
	Rwall 20.56;
	cooling_cap_curve FLAT;
	Rfloor 18.44;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 28.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.83668901018491;
	thermostat_deadband 2.7222460161315736;
}

object house {
	name house9_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.343;
	air_temperature 69.20712062317402;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -556;
	window_frame 2;
	parent tpm9_l50_tm;
	floor_area 1981;
	cooling_cop_curve LINEAR;
	mass_temperature 69.20712062317402;
	number_of_stories 1;
	Rwall 18.64;
	cooling_cap_curve FLAT;
	Rfloor 19.70;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 42.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.2145309520128;
	thermostat_deadband 2.401711298895475;
}

object house {
	name house10_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.152;
	air_temperature 69.97414830273576;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4262;
	window_frame 1;
	parent tpm10_l50_tm;
	floor_area 1211;
	cooling_cop_curve LINEAR;
	mass_temperature 69.97414830273576;
	number_of_stories 1;
	Rwall 8.98;
	cooling_cap_curve FLAT;
	Rfloor 11.73;
	airchange_per_hour 0.77;
	heating_cop_curve LINEAR;
	Rroof 12.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.62288533739313;
	thermostat_deadband 1.7084496436545256;
}

object house {
	name house11_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.816;
	air_temperature 70.66718538181033;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -808;
	window_frame 2;
	parent tpm11_l50_tm;
	floor_area 975;
	cooling_cop_curve LINEAR;
	mass_temperature 70.66718538181033;
	number_of_stories 1;
	Rwall 11.43;
	cooling_cap_curve FLAT;
	Rfloor 14.90;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 25.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.77450552068784;
	thermostat_deadband 2.7700437024236124;
}

object house {
	name house12_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.071;
	air_temperature 72.27791405986314;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1634;
	window_frame 2;
	parent tpm12_l50_tm;
	floor_area 2036;
	cooling_cop_curve LINEAR;
	mass_temperature 72.27791405986314;
	number_of_stories 1;
	Rwall 18.99;
	cooling_cap_curve FLAT;
	Rfloor 24.65;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 38.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.79492277376171;
	thermostat_deadband 1.034120972518195;
}

object house {
	name house13_l50_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.654;
	air_temperature 70.64578937292596;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3914;
	window_frame 4;
	parent tpm13_l50_tm;
	floor_area 687;
	cooling_cop_curve LINEAR;
	mass_temperature 70.64578937292596;
	number_of_stories 1;
	Rwall 16.02;
	cooling_cap_curve FLAT;
	Rfloor 12.72;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 32.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.07529010317548;
	thermostat_deadband 2.104878117983266;
}

object house {
	name house14_l50_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.136;
	air_temperature 73.14911703315727;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -888;
	window_frame 1;
	parent tpm14_l50_tm;
	floor_area 1012;
	cooling_cop_curve LINEAR;
	mass_temperature 73.14911703315727;
	number_of_stories 1;
	Rwall 15.05;
	cooling_cap_curve FLAT;
	Rfloor 17.53;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 15.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 72.64645835784891;
	thermostat_deadband 1.531811254673582;
}

object house {
	name house0_l51_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.289;
	auxiliary_strategy DEADBAND;
	air_temperature 72.97428659693074;
	heating_COP 2.5;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5169;
	window_frame 1;
	parent tpm0_l51_tm;
	floor_area 1338;
	cooling_cop_curve LINEAR;
	mass_temperature 72.97428659693074;
	number_of_stories 1;
	Rwall 8.07;
	cooling_cap_curve FLAT;
	Rfloor 9.89;
	airchange_per_hour 0.83;
	heating_cop_curve LINEAR;
	Rroof 11.69;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.92554339668565;
	thermostat_deadband 2.5667932910296116;
}

object house {
	name house1_l51_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.455;
	air_temperature 68.21028978213032;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5923;
	window_frame 1;
	parent tpm1_l51_tm;
	floor_area 1655;
	cooling_cop_curve LINEAR;
	mass_temperature 68.21028978213032;
	number_of_stories 1;
	Rwall 10.07;
	cooling_cap_curve FLAT;
	Rfloor 10.93;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 18.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.33037131925836;
	thermostat_deadband 1.944827578342146;
}

object house {
	name house2_l51_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.717;
	air_temperature 68.751234086568;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -38;
	window_frame 4;
	parent tpm2_l51_tm;
	floor_area 2358;
	cooling_cop_curve LINEAR;
	mass_temperature 68.751234086568;
	number_of_stories 1;
	Rwall 29.31;
	cooling_cap_curve FLAT;
	Rfloor 25.53;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 44.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.01398020593497;
	thermostat_deadband 1.8471752734286089;
}

object house {
	name house3_l51_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.459;
	air_temperature 68.3718333299313;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4208;
	window_frame 1;
	parent tpm3_l51_tm;
	floor_area 1439;
	cooling_cop_curve LINEAR;
	mass_temperature 68.3718333299313;
	number_of_stories 1;
	Rwall 10.09;
	cooling_cap_curve FLAT;
	Rfloor 10.22;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 12.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.81842130575824;
	thermostat_deadband 1.8827482866649723;
}

object house {
	name house4_l51_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.651;
	air_temperature 71.04510976515523;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5738;
	window_frame 2;
	parent tpm4_l51_tm;
	floor_area 2496;
	cooling_cop_curve LINEAR;
	mass_temperature 71.04510976515523;
	number_of_stories 1;
	Rwall 21.19;
	cooling_cap_curve FLAT;
	Rfloor 18.45;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 40.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.61031210341132;
	thermostat_deadband 1.0703201194323884;
}

object house {
	name house5_l51_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.299;
	air_temperature 72.82243582125378;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1585;
	window_frame 2;
	parent tpm5_l51_tm;
	floor_area 1919;
	cooling_cop_curve LINEAR;
	mass_temperature 72.82243582125378;
	number_of_stories 1;
	Rwall 23.50;
	cooling_cap_curve FLAT;
	Rfloor 20.67;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 36.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.08182152759927;
	thermostat_deadband 2.105162665021009;
}

object house {
	name house6_l51_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.709;
	air_temperature 72.97172684066481;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5332;
	window_frame 2;
	parent tpm6_l51_tm;
	floor_area 905;
	cooling_cop_curve LINEAR;
	mass_temperature 72.97172684066481;
	number_of_stories 1;
	Rwall 12.41;
	cooling_cap_curve FLAT;
	Rfloor 14.64;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 18.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.811975369054;
	thermostat_deadband 1.2210445881053211;
}

object house {
	name house0_l52_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.525;
	air_temperature 73.29743632702336;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1092;
	window_frame 2;
	parent tpm0_l52_tm;
	floor_area 1770;
	cooling_cop_curve LINEAR;
	mass_temperature 73.29743632702336;
	number_of_stories 1;
	Rwall 17.74;
	cooling_cap_curve FLAT;
	Rfloor 20.22;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 33.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.9899700046783;
	thermostat_deadband 2.975778338667052;
}

object house {
	name house1_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.116;
	air_temperature 67.5613843181692;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -333;
	window_frame 2;
	parent tpm1_l52_tm;
	floor_area 1418;
	cooling_cop_curve LINEAR;
	mass_temperature 67.5613843181692;
	number_of_stories 1;
	Rwall 20.13;
	cooling_cap_curve FLAT;
	Rfloor 16.96;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 27.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.64010435225408;
	thermostat_deadband 2.1663856619810566;
}

object house {
	name house2_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.939;
	air_temperature 68.50075785502484;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5019;
	window_frame 2;
	parent tpm2_l52_tm;
	floor_area 1323;
	cooling_cop_curve LINEAR;
	mass_temperature 68.50075785502484;
	number_of_stories 1;
	Rwall 15.64;
	cooling_cap_curve FLAT;
	Rfloor 18.26;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 39.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.9945566733343;
	thermostat_deadband 2.91224631911992;
}

object house {
	name house3_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.826;
	air_temperature 71.89132247379517;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2753;
	window_frame 1;
	parent tpm3_l52_tm;
	floor_area 1025;
	cooling_cop_curve LINEAR;
	mass_temperature 71.89132247379517;
	number_of_stories 1;
	Rwall 10.10;
	cooling_cap_curve FLAT;
	Rfloor 12.07;
	airchange_per_hour 0.89;
	heating_cop_curve LINEAR;
	Rroof 15.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.19195052888475;
	thermostat_deadband 1.5617189892644854;
}

object house {
	name house4_l52_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.892;
	air_temperature 72.12691405138722;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4409;
	window_frame 4;
	parent tpm4_l52_tm;
	floor_area 2045;
	cooling_cop_curve LINEAR;
	mass_temperature 72.12691405138722;
	number_of_stories 1;
	Rwall 24.78;
	cooling_cap_curve FLAT;
	Rfloor 32.91;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 49.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.64279364974743;
	thermostat_deadband 1.6593023151628252;
}

object house {
	name house5_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.861;
	air_temperature 68.04330293283766;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5244;
	window_frame 2;
	parent tpm5_l52_tm;
	floor_area 654;
	cooling_cop_curve LINEAR;
	mass_temperature 68.04330293283766;
	number_of_stories 1;
	Rwall 13.80;
	cooling_cap_curve FLAT;
	Rfloor 13.94;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 21.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.54082762238168;
	thermostat_deadband 1.7846378801309188;
}

object house {
	name house6_l52_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.783;
	air_temperature 71.29455942746051;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2489;
	window_frame 2;
	parent tpm6_l52_tm;
	floor_area 1529;
	cooling_cop_curve LINEAR;
	mass_temperature 71.29455942746051;
	number_of_stories 1;
	Rwall 18.54;
	cooling_cap_curve FLAT;
	Rfloor 23.56;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 38.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.41863223638023;
	thermostat_deadband 1.2048925635438608;
}

object house {
	name house7_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.927;
	air_temperature 69.08113983824795;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1874;
	window_frame 1;
	parent tpm7_l52_tm;
	floor_area 866;
	cooling_cop_curve LINEAR;
	mass_temperature 69.08113983824795;
	number_of_stories 1;
	Rwall 12.11;
	cooling_cap_curve FLAT;
	Rfloor 11.95;
	airchange_per_hour 0.80;
	heating_cop_curve LINEAR;
	Rroof 21.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.38324865104595;
	thermostat_deadband 2.0126858386476085;
}

object house {
	name house8_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.159;
	air_temperature 71.67262580928447;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1286;
	window_frame 1;
	parent tpm8_l52_tm;
	floor_area 884;
	cooling_cop_curve LINEAR;
	mass_temperature 71.67262580928447;
	number_of_stories 1;
	Rwall 9.16;
	cooling_cap_curve FLAT;
	Rfloor 11.79;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 10.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.53205288833506;
	thermostat_deadband 1.0491540486139321;
}

object house {
	name house9_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.88;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.247;
	air_temperature 69.61447483528808;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -550;
	window_frame 2;
	parent tpm9_l52_tm;
	floor_area 1761;
	cooling_cop_curve LINEAR;
	mass_temperature 69.61447483528808;
	number_of_stories 2;
	Rwall 13.64;
	cooling_cap_curve FLAT;
	Rfloor 19.92;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.1528564484691;
	thermostat_deadband 1.5374180575136986;
}

object house {
	name house10_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.693;
	air_temperature 73.31154779421776;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 576;
	window_frame 2;
	parent tpm10_l52_tm;
	floor_area 1234;
	cooling_cop_curve LINEAR;
	mass_temperature 73.31154779421776;
	number_of_stories 1;
	Rwall 20.42;
	cooling_cap_curve FLAT;
	Rfloor 16.11;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 31.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.7778419699021;
	thermostat_deadband 1.6331004200541732;
}

object house {
	name house11_l52_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.635;
	air_temperature 69.08928623382587;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2058;
	window_frame 2;
	parent tpm11_l52_tm;
	floor_area 1557;
	cooling_cop_curve LINEAR;
	mass_temperature 69.08928623382587;
	number_of_stories 1;
	Rwall 21.59;
	cooling_cap_curve FLAT;
	Rfloor 20.21;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 29.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.51995418985616;
	thermostat_deadband 2.2679633060147664;
}

object house {
	name house12_l52_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.757;
	air_temperature 69.50718518367128;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2561;
	window_frame 2;
	parent tpm12_l52_tm;
	floor_area 2139;
	cooling_cop_curve LINEAR;
	mass_temperature 69.50718518367128;
	number_of_stories 1;
	Rwall 24.98;
	cooling_cap_curve FLAT;
	Rfloor 21.37;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 37.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.77988964017229;
	thermostat_deadband 1.8520047753391211;
}

object house {
	name house13_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.388;
	air_temperature 68.61175622722394;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1307;
	window_frame 2;
	parent tpm13_l52_tm;
	floor_area 1743;
	cooling_cop_curve LINEAR;
	mass_temperature 68.61175622722394;
	number_of_stories 2;
	Rwall 16.38;
	cooling_cap_curve FLAT;
	Rfloor 19.57;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 30.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.51789231724186;
	thermostat_deadband 1.0361927164029503;
}

object house {
	name house14_l52_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.991;
	air_temperature 71.27753201234671;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4891;
	window_frame 2;
	parent tpm14_l52_tm;
	floor_area 888;
	cooling_cop_curve LINEAR;
	mass_temperature 71.27753201234671;
	number_of_stories 1;
	Rwall 12.80;
	cooling_cap_curve FLAT;
	Rfloor 13.77;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.17765770265467;
	thermostat_deadband 2.5973784977678056;
}

object house {
	name house0_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.377;
	air_temperature 69.47137635266873;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1490;
	window_frame 2;
	parent tpm0_l53_tm;
	floor_area 1477;
	cooling_cop_curve LINEAR;
	mass_temperature 69.47137635266873;
	number_of_stories 2;
	Rwall 19.05;
	cooling_cap_curve FLAT;
	Rfloor 17.19;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 33.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.49576822271908;
	thermostat_deadband 1.7768082343382106;
}

object house {
	name house1_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.711;
	air_temperature 71.52637579898891;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -838;
	window_frame 1;
	parent tpm1_l53_tm;
	floor_area 834;
	cooling_cop_curve LINEAR;
	mass_temperature 71.52637579898891;
	number_of_stories 1;
	Rwall 11.01;
	cooling_cap_curve FLAT;
	Rfloor 9.83;
	airchange_per_hour 0.70;
	heating_cop_curve LINEAR;
	Rroof 12.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.9407573021765;
	thermostat_deadband 2.967707659363233;
}

object house {
	name house2_l53_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.062;
	air_temperature 70.62692404931913;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1337;
	window_frame 2;
	parent tpm2_l53_tm;
	floor_area 1431;
	cooling_cop_curve LINEAR;
	mass_temperature 70.62692404931913;
	number_of_stories 1;
	Rwall 25.70;
	cooling_cap_curve FLAT;
	Rfloor 20.20;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 29.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.94774253672784;
	thermostat_deadband 1.5275353729009242;
}

object house {
	name house3_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.218;
	air_temperature 69.71593221192205;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -7062;
	window_frame 1;
	parent tpm3_l53_tm;
	floor_area 1066;
	cooling_cop_curve LINEAR;
	mass_temperature 69.71593221192205;
	number_of_stories 1;
	Rwall 12.25;
	cooling_cap_curve FLAT;
	Rfloor 11.11;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 17.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.67774216554253;
	thermostat_deadband 2.440531705009516;
}

object house {
	name house4_l53_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.593;
	air_temperature 70.76763243380817;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2440;
	window_frame 2;
	parent tpm4_l53_tm;
	floor_area 901;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76763243380817;
	number_of_stories 1;
	Rwall 9.87;
	cooling_cap_curve FLAT;
	Rfloor 21.41;
	airchange_per_hour 0.80;
	heating_cop_curve LINEAR;
	Rroof 20.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.3233279326722;
	thermostat_deadband 1.8461088803322423;
}

object house {
	name house5_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.458;
	air_temperature 70.198313890661;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -99;
	window_frame 1;
	parent tpm5_l53_tm;
	floor_area 1326;
	cooling_cop_curve LINEAR;
	mass_temperature 70.198313890661;
	number_of_stories 2;
	Rwall 16.79;
	cooling_cap_curve FLAT;
	Rfloor 13.80;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 17.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.83737661125964;
	thermostat_deadband 2.413743618840244;
}

object house {
	name house6_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.642;
	air_temperature 73.50414904518561;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2304;
	window_frame 1;
	parent tpm6_l53_tm;
	floor_area 1072;
	cooling_cop_curve LINEAR;
	mass_temperature 73.50414904518561;
	number_of_stories 1;
	Rwall 13.93;
	cooling_cap_curve FLAT;
	Rfloor 16.52;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 22.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.63988083299179;
	thermostat_deadband 2.7337218273187496;
}

object house {
	name house7_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.167;
	air_temperature 72.35466693005944;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3097;
	window_frame 2;
	parent tpm7_l53_tm;
	floor_area 1217;
	cooling_cop_curve LINEAR;
	mass_temperature 72.35466693005944;
	number_of_stories 1;
	Rwall 13.81;
	cooling_cap_curve FLAT;
	Rfloor 20.07;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.55725437675382;
	thermostat_deadband 1.5526743054740988;
}

object house {
	name house8_l53_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.988;
	air_temperature 70.25624376003078;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5589;
	window_frame 2;
	parent tpm8_l53_tm;
	floor_area 1773;
	cooling_cop_curve LINEAR;
	mass_temperature 70.25624376003078;
	number_of_stories 1;
	Rwall 18.57;
	cooling_cap_curve FLAT;
	Rfloor 26.20;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 33.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.89946951893009;
	thermostat_deadband 2.1209011774195607;
}

object house {
	name house9_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.652;
	air_temperature 69.32888303673275;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.31;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1740;
	window_frame 2;
	parent tpm9_l53_tm;
	floor_area 1542;
	cooling_cop_curve LINEAR;
	mass_temperature 69.32888303673275;
	number_of_stories 1;
	Rwall 19.99;
	cooling_cap_curve FLAT;
	Rfloor 21.92;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 30.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.43358341520197;
	thermostat_deadband 1.0389249346186007;
}

object house {
	name house10_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.569;
	air_temperature 70.66253961457508;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -21;
	window_frame 2;
	parent tpm10_l53_tm;
	floor_area 1609;
	cooling_cop_curve LINEAR;
	mass_temperature 70.66253961457508;
	number_of_stories 1;
	Rwall 14.39;
	cooling_cap_curve FLAT;
	Rfloor 21.74;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 24.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.542639797772;
	thermostat_deadband 2.884369438036096;
}

object house {
	name house11_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.901;
	air_temperature 71.94248427995967;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -179;
	window_frame 2;
	parent tpm11_l53_tm;
	floor_area 664;
	cooling_cop_curve LINEAR;
	mass_temperature 71.94248427995967;
	number_of_stories 1;
	Rwall 10.56;
	cooling_cap_curve FLAT;
	Rfloor 12.13;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 17.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.30155339171709;
	thermostat_deadband 2.3059995218904863;
}

object house {
	name house12_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.981;
	air_temperature 69.68841094871719;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -667;
	window_frame 2;
	parent tpm12_l53_tm;
	floor_area 762;
	cooling_cop_curve LINEAR;
	mass_temperature 69.68841094871719;
	number_of_stories 1;
	Rwall 9.57;
	cooling_cap_curve FLAT;
	Rfloor 14.35;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 18.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.74424633699653;
	thermostat_deadband 2.6304500814327456;
}

object house {
	name house13_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.788;
	air_temperature 72.34785573656535;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1969;
	window_frame 1;
	parent tpm13_l53_tm;
	floor_area 1010;
	cooling_cop_curve LINEAR;
	mass_temperature 72.34785573656535;
	number_of_stories 1;
	Rwall 10.74;
	cooling_cap_curve FLAT;
	Rfloor 9.02;
	airchange_per_hour 0.61;
	heating_cop_curve LINEAR;
	Rroof 14.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.00537440127653;
	thermostat_deadband 1.0823595826562433;
}

object house {
	name house14_l53_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.618;
	air_temperature 72.17795198362205;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3225;
	window_frame 2;
	parent tpm14_l53_tm;
	floor_area 715;
	cooling_cop_curve LINEAR;
	mass_temperature 72.17795198362205;
	number_of_stories 1;
	Rwall 10.15;
	cooling_cap_curve FLAT;
	Rfloor 14.90;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 21.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.03781902079936;
	thermostat_deadband 1.1020146176575116;
}

object house {
	name house0_l55_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.918;
	air_temperature 70.04122008102519;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1694;
	window_frame 1;
	parent tpm0_l55_tm;
	floor_area 1259;
	cooling_cop_curve LINEAR;
	mass_temperature 70.04122008102519;
	number_of_stories 1;
	Rwall 10.77;
	cooling_cap_curve FLAT;
	Rfloor 8.68;
	airchange_per_hour 0.88;
	heating_cop_curve LINEAR;
	Rroof 13.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.51226537156448;
	thermostat_deadband 1.3396390063434294;
}

object house {
	name house1_l55_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.247;
	auxiliary_strategy DEADBAND;
	air_temperature 72.89768497842482;
	heating_COP 3.3;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2067;
	window_frame 2;
	parent tpm1_l55_tm;
	floor_area 3054;
	cooling_cop_curve LINEAR;
	mass_temperature 72.89768497842482;
	number_of_stories 1;
	Rwall 23.44;
	cooling_cap_curve FLAT;
	Rfloor 18.42;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 33.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.86629563033512;
	thermostat_deadband 2.1353854976736883;
}

object house {
	name house2_l55_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.472;
	auxiliary_strategy DEADBAND;
	air_temperature 71.77267883133192;
	heating_COP 3.7;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2690;
	window_frame 2;
	parent tpm2_l55_tm;
	floor_area 2040;
	cooling_cop_curve LINEAR;
	mass_temperature 71.77267883133192;
	number_of_stories 1;
	Rwall 19.95;
	cooling_cap_curve FLAT;
	Rfloor 24.69;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 41.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.91123888644172;
	thermostat_deadband 2.9853339869285325;
}

object house {
	name house3_l55_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.063;
	air_temperature 72.62905292199305;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5772;
	window_frame 2;
	parent tpm3_l55_tm;
	floor_area 2976;
	cooling_cop_curve LINEAR;
	mass_temperature 72.62905292199305;
	number_of_stories 1;
	Rwall 23.84;
	cooling_cap_curve FLAT;
	Rfloor 19.98;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 34.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.69128068481982;
	thermostat_deadband 1.4891392180411256;
}

object house {
	name house4_l55_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.867;
	air_temperature 71.88034924652398;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1731;
	window_frame 2;
	parent tpm4_l55_tm;
	floor_area 1292;
	cooling_cop_curve LINEAR;
	mass_temperature 71.88034924652398;
	number_of_stories 1;
	Rwall 10.62;
	cooling_cap_curve FLAT;
	Rfloor 11.14;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 19.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.78703277910863;
	thermostat_deadband 1.407241864154464;
}

object house {
	name house5_l55_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.687;
	air_temperature 68.46532203741039;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -671;
	window_frame 4;
	parent tpm5_l55_tm;
	floor_area 3321;
	cooling_cop_curve LINEAR;
	mass_temperature 68.46532203741039;
	number_of_stories 1;
	Rwall 29.96;
	cooling_cap_curve FLAT;
	Rfloor 31.78;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 54.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.92908374112997;
	thermostat_deadband 1.2094722133625866;
}

object house {
	name house6_l55_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.287;
	air_temperature 69.71234950997126;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 142;
	window_frame 2;
	parent tpm6_l55_tm;
	floor_area 1994;
	cooling_cop_curve LINEAR;
	mass_temperature 69.71234950997126;
	number_of_stories 1;
	Rwall 17.83;
	cooling_cap_curve FLAT;
	Rfloor 23.28;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 32.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.7881951742411;
	thermostat_deadband 1.009309673674367;
}

object house {
	name house0_l56_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.048;
	air_temperature 70.5740172956535;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2365;
	window_frame 4;
	parent tpm0_l56_tm;
	floor_area 2574;
	cooling_cop_curve LINEAR;
	mass_temperature 70.5740172956535;
	number_of_stories 1;
	Rwall 28.32;
	cooling_cap_curve FLAT;
	Rfloor 25.06;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 55.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.32098552540575;
	thermostat_deadband 1.8033763700079775;
}

object house {
	name house1_l56_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.636;
	auxiliary_strategy DEADBAND;
	air_temperature 67.79881779801858;
	heating_COP 2.8;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 707;
	window_frame 4;
	parent tpm1_l56_tm;
	floor_area 1033;
	cooling_cop_curve LINEAR;
	mass_temperature 67.79881779801858;
	number_of_stories 1;
	Rwall 15.50;
	cooling_cap_curve FLAT;
	Rfloor 12.95;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 24.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.3134443101182;
	thermostat_deadband 1.5562330255297234;
}

object house {
	name house2_l56_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.066;
	air_temperature 73.22332760975462;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2629;
	window_frame 2;
	parent tpm2_l56_tm;
	floor_area 967;
	cooling_cop_curve LINEAR;
	mass_temperature 73.22332760975462;
	number_of_stories 1;
	Rwall 13.89;
	cooling_cap_curve FLAT;
	Rfloor 12.52;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 18.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.82547486608985;
	thermostat_deadband 1.30246044994817;
}

object house {
	name house3_l56_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.851;
	air_temperature 70.95637521174842;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -359;
	window_frame 2;
	parent tpm3_l56_tm;
	floor_area 2366;
	cooling_cop_curve LINEAR;
	mass_temperature 70.95637521174842;
	number_of_stories 1;
	Rwall 26.37;
	cooling_cap_curve FLAT;
	Rfloor 24.56;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 37.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.93053970870572;
	thermostat_deadband 2.138573839968589;
}

object house {
	name house4_l56_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.80;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.792;
	air_temperature 73.35624441482594;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1170;
	window_frame 4;
	parent tpm4_l56_tm;
	floor_area 1120;
	cooling_cop_curve LINEAR;
	mass_temperature 73.35624441482594;
	number_of_stories 1;
	Rwall 13.25;
	cooling_cap_curve FLAT;
	Rfloor 14.20;
	airchange_per_hour 0.15;
	heating_cop_curve LINEAR;
	Rroof 28.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.85881538056975;
	thermostat_deadband 1.7276895501832756;
}

object house {
	name house5_l56_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.058;
	air_temperature 71.59233178598527;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 468;
	window_frame 1;
	parent tpm5_l56_tm;
	floor_area 1681;
	cooling_cop_curve LINEAR;
	mass_temperature 71.59233178598527;
	number_of_stories 1;
	Rwall 9.40;
	cooling_cap_curve FLAT;
	Rfloor 11.91;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 16.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.7764705373348;
	thermostat_deadband 1.7912673352514523;
}

object house {
	name house6_l56_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.191;
	air_temperature 70.88950707569155;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 755;
	window_frame 2;
	parent tpm6_l56_tm;
	floor_area 1827;
	cooling_cop_curve LINEAR;
	mass_temperature 70.88950707569155;
	number_of_stories 1;
	Rwall 17.93;
	cooling_cap_curve FLAT;
	Rfloor 20.65;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 37.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 70.99157984682344;
	thermostat_deadband 1.2378338842920271;
}

object house {
	name house0_l58_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.841;
	air_temperature 72.90191869720172;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -7785;
	window_frame 4;
	parent tpm0_l58_tm;
	floor_area 2901;
	cooling_cop_curve LINEAR;
	mass_temperature 72.90191869720172;
	number_of_stories 1;
	Rwall 27.39;
	cooling_cap_curve FLAT;
	Rfloor 30.82;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 53.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.90790863840803;
	thermostat_deadband 2.3874940464784276;
}

object house {
	name house1_l58_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.061;
	air_temperature 69.19591739685518;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4312;
	window_frame 4;
	parent tpm1_l58_tm;
	floor_area 1188;
	cooling_cop_curve LINEAR;
	mass_temperature 69.19591739685518;
	number_of_stories 1;
	Rwall 11.59;
	cooling_cap_curve FLAT;
	Rfloor 12.53;
	airchange_per_hour 0.13;
	heating_cop_curve LINEAR;
	Rroof 32.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.2968869207076;
	thermostat_deadband 2.5163874327076474;
}

object house {
	name house2_l58_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.369;
	air_temperature 72.262816673138;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -236;
	window_frame 1;
	parent tpm2_l58_tm;
	floor_area 1738;
	cooling_cop_curve LINEAR;
	mass_temperature 72.262816673138;
	number_of_stories 1;
	Rwall 11.73;
	cooling_cap_curve FLAT;
	Rfloor 12.09;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 21.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 70.86804873483408;
	thermostat_deadband 2.910093362012566;
}

object house {
	name house3_l58_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.715;
	air_temperature 72.97410013739571;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4498;
	window_frame 1;
	parent tpm3_l58_tm;
	floor_area 1670;
	cooling_cop_curve LINEAR;
	mass_temperature 72.97410013739571;
	number_of_stories 1;
	Rwall 10.67;
	cooling_cap_curve FLAT;
	Rfloor 11.54;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 14.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.30795481962782;
	thermostat_deadband 1.7181941754605925;
}

object house {
	name house4_l58_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.866;
	air_temperature 70.32953026703802;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2381;
	window_frame 4;
	parent tpm4_l58_tm;
	floor_area 3101;
	cooling_cop_curve LINEAR;
	mass_temperature 70.32953026703802;
	number_of_stories 1;
	Rwall 27.84;
	cooling_cap_curve FLAT;
	Rfloor 35.82;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 56.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.19304588820707;
	thermostat_deadband 1.8599935609414262;
}

object house {
	name house5_l58_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.662;
	air_temperature 72.4242228058639;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3968;
	window_frame 2;
	parent tpm5_l58_tm;
	floor_area 2867;
	cooling_cop_curve LINEAR;
	mass_temperature 72.4242228058639;
	number_of_stories 1;
	Rwall 21.94;
	cooling_cap_curve FLAT;
	Rfloor 20.62;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 42.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.8506406209579;
	thermostat_deadband 2.004211161448226;
}

object house {
	name house6_l58_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.496;
	air_temperature 71.22437168478012;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 249;
	window_frame 4;
	parent tpm6_l58_tm;
	floor_area 1259;
	cooling_cop_curve LINEAR;
	mass_temperature 71.22437168478012;
	number_of_stories 1;
	Rwall 13.01;
	cooling_cap_curve FLAT;
	Rfloor 11.13;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 29.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.74011399671635;
	thermostat_deadband 2.587134736096704;
}

object house {
	name house0_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.960;
	air_temperature 71.94803956188784;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5474;
	window_frame 2;
	parent tpm0_l59_tm;
	floor_area 1794;
	cooling_cop_curve LINEAR;
	mass_temperature 71.94803956188784;
	number_of_stories 2;
	Rwall 14.78;
	cooling_cap_curve FLAT;
	Rfloor 22.78;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 25.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.00399299533815;
	thermostat_deadband 2.0976926569323346;
}

object house {
	name house1_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.750;
	air_temperature 70.96095840691264;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1700;
	window_frame 2;
	parent tpm1_l59_tm;
	floor_area 2243;
	cooling_cop_curve LINEAR;
	mass_temperature 70.96095840691264;
	number_of_stories 1;
	Rwall 16.95;
	cooling_cap_curve FLAT;
	Rfloor 17.31;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 29.88;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.37562956910378;
	thermostat_deadband 1.0427173658766966;
}

object house {
	name house2_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.558;
	air_temperature 68.39237993180993;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -6097;
	window_frame 2;
	parent tpm2_l59_tm;
	floor_area 879;
	cooling_cop_curve LINEAR;
	mass_temperature 68.39237993180993;
	number_of_stories 1;
	Rwall 12.54;
	cooling_cap_curve FLAT;
	Rfloor 14.83;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 16.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 69.4608868258376;
	thermostat_deadband 2.9659802199156795;
}

object house {
	name house3_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.244;
	air_temperature 69.46702190254886;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.04;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1713;
	window_frame 1;
	parent tpm3_l59_tm;
	floor_area 1467;
	cooling_cop_curve LINEAR;
	mass_temperature 69.46702190254886;
	number_of_stories 1;
	Rwall 9.53;
	cooling_cap_curve FLAT;
	Rfloor 9.91;
	airchange_per_hour 0.64;
	heating_cop_curve LINEAR;
	Rroof 17.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.65298150379606;
	thermostat_deadband 1.1021061293838472;
}

object house {
	name house4_l59_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.892;
	air_temperature 70.60037424884659;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -699;
	window_frame 2;
	parent tpm4_l59_tm;
	floor_area 2121;
	cooling_cop_curve LINEAR;
	mass_temperature 70.60037424884659;
	number_of_stories 1;
	Rwall 23.45;
	cooling_cap_curve FLAT;
	Rfloor 23.90;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 33.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.60163143255416;
	thermostat_deadband 2.8936143418890445;
}

object house {
	name house5_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.687;
	air_temperature 70.26125086795993;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -961;
	window_frame 1;
	parent tpm5_l59_tm;
	floor_area 1351;
	cooling_cop_curve LINEAR;
	mass_temperature 70.26125086795993;
	number_of_stories 2;
	Rwall 14.75;
	cooling_cap_curve FLAT;
	Rfloor 15.31;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 20.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.91382109621385;
	thermostat_deadband 1.0495381160784973;
}

object house {
	name house6_l59_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.398;
	air_temperature 71.94991944285633;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -63;
	window_frame 2;
	parent tpm6_l59_tm;
	floor_area 1839;
	cooling_cop_curve LINEAR;
	mass_temperature 71.94991944285633;
	number_of_stories 2;
	Rwall 20.51;
	cooling_cap_curve FLAT;
	Rfloor 17.31;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 30.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.30268088572271;
	thermostat_deadband 1.3047289673026194;
}

object house {
	name house0_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.089;
	air_temperature 67.93864374968832;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4030;
	window_frame 1;
	parent tpm0_l60_tm;
	floor_area 1387;
	cooling_cop_curve LINEAR;
	mass_temperature 67.93864374968832;
	number_of_stories 1;
	Rwall 7.76;
	cooling_cap_curve FLAT;
	Rfloor 10.56;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 12.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.50116718712061;
	thermostat_deadband 2.7342290831873255;
}

object house {
	name house1_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.85;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.580;
	air_temperature 70.63667604828534;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1750;
	window_frame 1;
	parent tpm1_l60_tm;
	floor_area 1141;
	cooling_cop_curve LINEAR;
	mass_temperature 70.63667604828534;
	number_of_stories 1;
	Rwall 14.39;
	cooling_cap_curve FLAT;
	Rfloor 18.76;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 16.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.17676733162578;
	thermostat_deadband 2.5909130535526295;
}

object house {
	name house2_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.059;
	air_temperature 71.78749937930772;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2118;
	window_frame 1;
	parent tpm2_l60_tm;
	floor_area 1817;
	cooling_cop_curve LINEAR;
	mass_temperature 71.78749937930772;
	number_of_stories 1;
	Rwall 13.08;
	cooling_cap_curve FLAT;
	Rfloor 11.97;
	airchange_per_hour 0.62;
	heating_cop_curve LINEAR;
	Rroof 19.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.68932187222019;
	thermostat_deadband 2.2422806509207662;
}

object house {
	name house3_l60_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.214;
	air_temperature 72.95959492287592;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3228;
	window_frame 2;
	parent tpm3_l60_tm;
	floor_area 2395;
	cooling_cop_curve LINEAR;
	mass_temperature 72.95959492287592;
	number_of_stories 1;
	Rwall 21.97;
	cooling_cap_curve FLAT;
	Rfloor 25.36;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 41.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.42180181620975;
	thermostat_deadband 2.538311049977182;
}

object house {
	name house4_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.834;
	air_temperature 67.67256457144836;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4990;
	window_frame 2;
	parent tpm4_l60_tm;
	floor_area 1631;
	cooling_cop_curve LINEAR;
	mass_temperature 67.67256457144836;
	number_of_stories 1;
	Rwall 16.44;
	cooling_cap_curve FLAT;
	Rfloor 19.35;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 26.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.26866773676868;
	thermostat_deadband 1.792445489323488;
}

object house {
	name house5_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.896;
	air_temperature 73.02931078272319;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 430;
	window_frame 1;
	parent tpm5_l60_tm;
	floor_area 1397;
	cooling_cop_curve LINEAR;
	mass_temperature 73.02931078272319;
	number_of_stories 1;
	Rwall 7.91;
	cooling_cap_curve FLAT;
	Rfloor 10.21;
	airchange_per_hour 0.68;
	heating_cop_curve LINEAR;
	Rroof 11.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.10951954203935;
	thermostat_deadband 2.4010572456357258;
}

object house {
	name house6_l60_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.618;
	air_temperature 74.09292042200215;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 979;
	window_frame 1;
	parent tpm6_l60_tm;
	floor_area 1489;
	cooling_cop_curve LINEAR;
	mass_temperature 74.09292042200215;
	number_of_stories 1;
	Rwall 8.75;
	cooling_cap_curve FLAT;
	Rfloor 13.63;
	airchange_per_hour 0.81;
	heating_cop_curve LINEAR;
	Rroof 11.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.83287553462083;
	thermostat_deadband 2.5494952283849974;
}

object house {
	name house0_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.658;
	air_temperature 70.55202964820512;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 143;
	window_frame 1;
	parent tpm0_l62_tm;
	floor_area 1191;
	cooling_cop_curve LINEAR;
	mass_temperature 70.55202964820512;
	number_of_stories 1;
	Rwall 8.79;
	cooling_cap_curve FLAT;
	Rfloor 10.16;
	airchange_per_hour 0.74;
	heating_cop_curve LINEAR;
	Rroof 17.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.0738494307215;
	thermostat_deadband 1.0742592077828956;
}

object house {
	name house1_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.897;
	air_temperature 70.6796572343987;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.06;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -376;
	window_frame 4;
	parent tpm1_l62_tm;
	floor_area 2398;
	cooling_cop_curve LINEAR;
	mass_temperature 70.6796572343987;
	number_of_stories 1;
	Rwall 31.32;
	cooling_cap_curve FLAT;
	Rfloor 35.42;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 46.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.71051937601894;
	thermostat_deadband 2.6469434381350743;
}

object house {
	name house2_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.724;
	air_temperature 72.28931735895696;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1800;
	window_frame 1;
	parent tpm2_l62_tm;
	floor_area 1059;
	cooling_cop_curve LINEAR;
	mass_temperature 72.28931735895696;
	number_of_stories 1;
	Rwall 12.44;
	cooling_cap_curve FLAT;
	Rfloor 18.09;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 18.74;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 72.80406264411339;
	thermostat_deadband 1.1302429370976368;
}

object house {
	name house3_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.676;
	air_temperature 72.65978311265003;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 178;
	window_frame 4;
	parent tpm3_l62_tm;
	floor_area 2095;
	cooling_cop_curve LINEAR;
	mass_temperature 72.65978311265003;
	number_of_stories 2;
	Rwall 30.50;
	cooling_cap_curve FLAT;
	Rfloor 30.59;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 48.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.56641798183517;
	thermostat_deadband 1.6100933967257232;
}

object house {
	name house4_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.781;
	air_temperature 73.21094173012894;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -622;
	window_frame 1;
	parent tpm4_l62_tm;
	floor_area 792;
	cooling_cop_curve LINEAR;
	mass_temperature 73.21094173012894;
	number_of_stories 1;
	Rwall 11.53;
	cooling_cap_curve FLAT;
	Rfloor 10.19;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 19.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.91222441500355;
	thermostat_deadband 1.8008970694718467;
}

object house {
	name house5_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.865;
	air_temperature 70.07469315235704;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2413;
	window_frame 2;
	parent tpm5_l62_tm;
	floor_area 900;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07469315235704;
	number_of_stories 1;
	Rwall 9.90;
	cooling_cap_curve FLAT;
	Rfloor 13.65;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 17.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.00439781815993;
	thermostat_deadband 2.5363893289255595;
}

object house {
	name house6_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.272;
	air_temperature 68.81439487890694;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -999;
	window_frame 1;
	parent tpm6_l62_tm;
	floor_area 931;
	cooling_cop_curve LINEAR;
	mass_temperature 68.81439487890694;
	number_of_stories 1;
	Rwall 11.03;
	cooling_cap_curve FLAT;
	Rfloor 11.91;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 14.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.18761568993175;
	thermostat_deadband 1.5426122025169324;
}

object house {
	name house7_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.685;
	air_temperature 71.74273892298986;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3400;
	window_frame 2;
	parent tpm7_l62_tm;
	floor_area 1485;
	cooling_cop_curve LINEAR;
	mass_temperature 71.74273892298986;
	number_of_stories 2;
	Rwall 19.11;
	cooling_cap_curve FLAT;
	Rfloor 18.74;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 40.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 70.6616016412928;
	thermostat_deadband 2.406378032031329;
}

object house {
	name house8_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.991;
	air_temperature 70.6220978930606;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3978;
	window_frame 2;
	parent tpm8_l62_tm;
	floor_area 1787;
	cooling_cop_curve LINEAR;
	mass_temperature 70.6220978930606;
	number_of_stories 2;
	Rwall 17.44;
	cooling_cap_curve FLAT;
	Rfloor 19.44;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 39.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.4704368754149;
	thermostat_deadband 2.562385687924781;
}

object house {
	name house9_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.481;
	air_temperature 70.21093426013077;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 704;
	window_frame 2;
	parent tpm9_l62_tm;
	floor_area 1610;
	cooling_cop_curve LINEAR;
	mass_temperature 70.21093426013077;
	number_of_stories 1;
	Rwall 24.31;
	cooling_cap_curve FLAT;
	Rfloor 21.28;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 40.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.87031312503663;
	thermostat_deadband 1.8275604397165321;
}

object house {
	name house10_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.467;
	air_temperature 69.24793372615247;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5380;
	window_frame 2;
	parent tpm10_l62_tm;
	floor_area 1850;
	cooling_cop_curve LINEAR;
	mass_temperature 69.24793372615247;
	number_of_stories 1;
	Rwall 23.79;
	cooling_cap_curve FLAT;
	Rfloor 21.14;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 43.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.47945988188437;
	thermostat_deadband 1.6065838428393322;
}

object house {
	name house11_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.58;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.153;
	air_temperature 71.13615641917917;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1932;
	window_frame 1;
	parent tpm11_l62_tm;
	floor_area 838;
	cooling_cop_curve LINEAR;
	mass_temperature 71.13615641917917;
	number_of_stories 1;
	Rwall 8.98;
	cooling_cap_curve FLAT;
	Rfloor 8.21;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 14.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 72.05151040771617;
	thermostat_deadband 2.155180180086697;
}

object house {
	name house12_l62_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.004;
	air_temperature 68.85578510216375;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 863;
	window_frame 1;
	parent tpm12_l62_tm;
	floor_area 1062;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85578510216375;
	number_of_stories 1;
	Rwall 8.15;
	cooling_cap_curve FLAT;
	Rfloor 12.68;
	airchange_per_hour 0.79;
	heating_cop_curve LINEAR;
	Rroof 11.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.39123049845234;
	thermostat_deadband 1.7425738885649986;
}

object house {
	name house13_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.858;
	air_temperature 72.08898722195046;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3157;
	window_frame 4;
	parent tpm13_l62_tm;
	floor_area 1871;
	cooling_cop_curve LINEAR;
	mass_temperature 72.08898722195046;
	number_of_stories 1;
	Rwall 25.62;
	cooling_cap_curve FLAT;
	Rfloor 32.40;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 45.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.4434171323934;
	thermostat_deadband 2.415964709302373;
}

object house {
	name house14_l62_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.308;
	air_temperature 69.52665291953332;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 173;
	window_frame 4;
	parent tpm14_l62_tm;
	floor_area 2176;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52665291953332;
	number_of_stories 2;
	Rwall 28.36;
	cooling_cap_curve FLAT;
	Rfloor 25.65;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 50.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.43576356443165;
	thermostat_deadband 2.096512563884176;
}

object house {
	name house0_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.800;
	air_temperature 71.05128267495374;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4203;
	window_frame 1;
	parent tpm0_l63_tm;
	floor_area 1084;
	cooling_cop_curve LINEAR;
	mass_temperature 71.05128267495374;
	number_of_stories 1;
	Rwall 14.37;
	cooling_cap_curve FLAT;
	Rfloor 18.96;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 21.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.69816250589975;
	thermostat_deadband 2.913741138211293;
}

object house {
	name house1_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.711;
	air_temperature 72.15255549794088;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1952;
	window_frame 1;
	parent tpm1_l63_tm;
	floor_area 876;
	cooling_cop_curve LINEAR;
	mass_temperature 72.15255549794088;
	number_of_stories 2;
	Rwall 15.62;
	cooling_cap_curve FLAT;
	Rfloor 14.34;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 22.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.96640836378523;
	thermostat_deadband 2.3199410970465246;
}

object house {
	name house2_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.966;
	air_temperature 70.53633362759433;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5816;
	window_frame 1;
	parent tpm2_l63_tm;
	floor_area 1209;
	cooling_cop_curve LINEAR;
	mass_temperature 70.53633362759433;
	number_of_stories 1;
	Rwall 8.63;
	cooling_cap_curve FLAT;
	Rfloor 13.93;
	airchange_per_hour 0.66;
	heating_cop_curve LINEAR;
	Rroof 10.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.874398896737;
	thermostat_deadband 2.8880649328561985;
}

object house {
	name house3_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.033;
	air_temperature 67.69124529460727;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6403;
	window_frame 2;
	parent tpm3_l63_tm;
	floor_area 1660;
	cooling_cop_curve LINEAR;
	mass_temperature 67.69124529460727;
	number_of_stories 2;
	Rwall 20.52;
	cooling_cap_curve FLAT;
	Rfloor 17.29;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 29.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.7370005125661;
	thermostat_deadband 2.5125744630022315;
}

object house {
	name house4_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.886;
	air_temperature 70.25566716385926;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2238;
	window_frame 2;
	parent tpm4_l63_tm;
	floor_area 2012;
	cooling_cop_curve LINEAR;
	mass_temperature 70.25566716385926;
	number_of_stories 2;
	Rwall 21.86;
	cooling_cap_curve FLAT;
	Rfloor 21.02;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 29.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.58061850370547;
	thermostat_deadband 1.439721553283214;
}

object house {
	name house5_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.889;
	air_temperature 71.90506494031088;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4083;
	window_frame 1;
	parent tpm5_l63_tm;
	floor_area 869;
	cooling_cop_curve LINEAR;
	mass_temperature 71.90506494031088;
	number_of_stories 2;
	Rwall 8.63;
	cooling_cap_curve FLAT;
	Rfloor 11.05;
	airchange_per_hour 0.72;
	heating_cop_curve LINEAR;
	Rroof 17.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.50920241472208;
	thermostat_deadband 1.0603855465374232;
}

object house {
	name house6_l63_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.564;
	air_temperature 70.30268239724373;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4645;
	window_frame 2;
	parent tpm6_l63_tm;
	floor_area 1983;
	cooling_cop_curve LINEAR;
	mass_temperature 70.30268239724373;
	number_of_stories 1;
	Rwall 25.10;
	cooling_cap_curve FLAT;
	Rfloor 24.73;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 33.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.22239477676135;
	thermostat_deadband 2.004786587814202;
}

object house {
	name house7_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.771;
	air_temperature 70.55370754499364;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1355;
	window_frame 2;
	parent tpm7_l63_tm;
	floor_area 1510;
	cooling_cop_curve LINEAR;
	mass_temperature 70.55370754499364;
	number_of_stories 2;
	Rwall 21.65;
	cooling_cap_curve FLAT;
	Rfloor 21.32;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 39.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.22772147289747;
	thermostat_deadband 1.6897131732454962;
}

object house {
	name house8_l63_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.606;
	auxiliary_strategy DEADBAND;
	air_temperature 69.66690456614967;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1509;
	window_frame 4;
	parent tpm8_l63_tm;
	floor_area 1877;
	cooling_cop_curve LINEAR;
	mass_temperature 69.66690456614967;
	number_of_stories 1;
	Rwall 31.69;
	cooling_cap_curve FLAT;
	Rfloor 30.39;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 49.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.59189468333088;
	thermostat_deadband 1.3362842360456406;
}

object house {
	name house9_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.743;
	air_temperature 70.94828688358098;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -745;
	window_frame 2;
	parent tpm9_l63_tm;
	floor_area 1337;
	cooling_cop_curve LINEAR;
	mass_temperature 70.94828688358098;
	number_of_stories 2;
	Rwall 14.31;
	cooling_cap_curve FLAT;
	Rfloor 19.21;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 33.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 69.59014315480194;
	thermostat_deadband 2.9161343559868698;
}

object house {
	name house10_l63_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.750;
	air_temperature 72.18544784221723;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 601;
	window_frame 4;
	parent tpm10_l63_tm;
	floor_area 1760;
	cooling_cop_curve LINEAR;
	mass_temperature 72.18544784221723;
	number_of_stories 1;
	Rwall 23.06;
	cooling_cap_curve FLAT;
	Rfloor 32.75;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 51.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.10062940284121;
	thermostat_deadband 2.2349945353345717;
}

object house {
	name house11_l63_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.70;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.940;
	auxiliary_strategy DEADBAND;
	air_temperature 71.9647739255254;
	heating_COP 3.7;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3376;
	window_frame 4;
	parent tpm11_l63_tm;
	floor_area 1848;
	cooling_cop_curve LINEAR;
	mass_temperature 71.9647739255254;
	number_of_stories 1;
	Rwall 31.57;
	cooling_cap_curve FLAT;
	Rfloor 34.97;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 44.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.43641575617593;
	thermostat_deadband 2.53013989831628;
}

object house {
	name house12_l63_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.972;
	air_temperature 69.80966995764913;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2183;
	window_frame 2;
	parent tpm12_l63_tm;
	floor_area 1791;
	cooling_cop_curve LINEAR;
	mass_temperature 69.80966995764913;
	number_of_stories 1;
	Rwall 18.42;
	cooling_cap_curve FLAT;
	Rfloor 21.19;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 34.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.82769514059038;
	thermostat_deadband 1.4025335315217309;
}

object house {
	name house13_l63_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.603;
	air_temperature 71.87394618976425;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3338;
	window_frame 1;
	parent tpm13_l63_tm;
	floor_area 1063;
	cooling_cop_curve LINEAR;
	mass_temperature 71.87394618976425;
	number_of_stories 2;
	Rwall 16.43;
	cooling_cap_curve FLAT;
	Rfloor 16.71;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 20.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.9518426106979;
	thermostat_deadband 2.8243019060231775;
}

object house {
	name house14_l63_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.344;
	air_temperature 68.22992652862976;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1292;
	window_frame 2;
	parent tpm14_l63_tm;
	floor_area 1837;
	cooling_cop_curve LINEAR;
	mass_temperature 68.22992652862976;
	number_of_stories 2;
	Rwall 20.93;
	cooling_cap_curve FLAT;
	Rfloor 25.31;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 34.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.12595144645253;
	thermostat_deadband 2.7972753368165324;
}

object house {
	name house0_l64_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.549;
	auxiliary_strategy DEADBAND;
	air_temperature 69.33948544969672;
	heating_COP 2.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -309;
	window_frame 1;
	parent tpm0_l64_tm;
	floor_area 734;
	cooling_cop_curve LINEAR;
	mass_temperature 69.33948544969672;
	number_of_stories 2;
	Rwall 8.37;
	cooling_cap_curve FLAT;
	Rfloor 8.98;
	airchange_per_hour 0.68;
	heating_cop_curve LINEAR;
	Rroof 12.89;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.00094944104228;
	thermostat_deadband 2.3473065391692707;
}

object house {
	name house1_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.086;
	air_temperature 67.94209827212553;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2068;
	window_frame 1;
	parent tpm1_l64_tm;
	floor_area 713;
	cooling_cop_curve LINEAR;
	mass_temperature 67.94209827212553;
	number_of_stories 1;
	Rwall 15.35;
	cooling_cap_curve FLAT;
	Rfloor 17.45;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 18.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.61042803418233;
	thermostat_deadband 1.519200466995239;
}

object house {
	name house2_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.266;
	air_temperature 68.66136550313611;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -280;
	window_frame 2;
	parent tpm2_l64_tm;
	floor_area 1524;
	cooling_cop_curve LINEAR;
	mass_temperature 68.66136550313611;
	number_of_stories 1;
	Rwall 19.48;
	cooling_cap_curve FLAT;
	Rfloor 17.48;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 37.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.04930236935071;
	thermostat_deadband 1.2646113497061258;
}

object house {
	name house3_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.787;
	air_temperature 70.98977415536592;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2924;
	window_frame 2;
	parent tpm3_l64_tm;
	floor_area 1435;
	cooling_cop_curve LINEAR;
	mass_temperature 70.98977415536592;
	number_of_stories 2;
	Rwall 25.40;
	cooling_cap_curve FLAT;
	Rfloor 21.59;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 39.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.42733572956558;
	thermostat_deadband 1.0989994885221355;
}

object house {
	name house4_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.278;
	air_temperature 68.34221089685258;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2647;
	window_frame 1;
	parent tpm4_l64_tm;
	floor_area 660;
	cooling_cop_curve LINEAR;
	mass_temperature 68.34221089685258;
	number_of_stories 1;
	Rwall 7.47;
	cooling_cap_curve FLAT;
	Rfloor 11.31;
	airchange_per_hour 0.84;
	heating_cop_curve LINEAR;
	Rroof 15.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.67086819039145;
	thermostat_deadband 1.633082241916268;
}

object house {
	name house5_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.365;
	air_temperature 70.5209104272554;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 32;
	window_frame 4;
	parent tpm5_l64_tm;
	floor_area 856;
	cooling_cop_curve LINEAR;
	mass_temperature 70.5209104272554;
	number_of_stories 1;
	Rwall 12.14;
	cooling_cap_curve FLAT;
	Rfloor 14.57;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 30.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 69.2753189265832;
	thermostat_deadband 2.5010733068648325;
}

object house {
	name house6_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.966;
	air_temperature 70.37125770399928;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2916;
	window_frame 4;
	parent tpm6_l64_tm;
	floor_area 636;
	cooling_cop_curve LINEAR;
	mass_temperature 70.37125770399928;
	number_of_stories 1;
	Rwall 15.40;
	cooling_cap_curve FLAT;
	Rfloor 10.48;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 24.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.66988961814398;
	thermostat_deadband 2.888405435827884;
}

object house {
	name house7_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.284;
	air_temperature 68.16286474586063;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2936;
	window_frame 1;
	parent tpm7_l64_tm;
	floor_area 1006;
	cooling_cop_curve LINEAR;
	mass_temperature 68.16286474586063;
	number_of_stories 1;
	Rwall 13.93;
	cooling_cap_curve FLAT;
	Rfloor 14.68;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 18.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.53341223401357;
	thermostat_deadband 1.8175476589396746;
}

object house {
	name house8_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.160;
	air_temperature 70.37690161615191;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -519;
	window_frame 1;
	parent tpm8_l64_tm;
	floor_area 994;
	cooling_cop_curve LINEAR;
	mass_temperature 70.37690161615191;
	number_of_stories 1;
	Rwall 9.72;
	cooling_cap_curve FLAT;
	Rfloor 13.02;
	airchange_per_hour 0.73;
	heating_cop_curve LINEAR;
	Rroof 12.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.46703481144588;
	thermostat_deadband 2.3140873538328464;
}

object house {
	name house9_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.875;
	air_temperature 73.23518549774668;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 975;
	window_frame 1;
	parent tpm9_l64_tm;
	floor_area 682;
	cooling_cop_curve LINEAR;
	mass_temperature 73.23518549774668;
	number_of_stories 1;
	Rwall 8.95;
	cooling_cap_curve FLAT;
	Rfloor 11.45;
	airchange_per_hour 0.76;
	heating_cop_curve LINEAR;
	Rroof 16.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.67580256038913;
	thermostat_deadband 2.7695296445987596;
}

object house {
	name house10_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.781;
	air_temperature 70.3183142480282;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1804;
	window_frame 2;
	parent tpm10_l64_tm;
	floor_area 913;
	cooling_cop_curve LINEAR;
	mass_temperature 70.3183142480282;
	number_of_stories 2;
	Rwall 19.46;
	cooling_cap_curve FLAT;
	Rfloor 15.70;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 24.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.44842456182275;
	thermostat_deadband 1.2633745636289138;
}

object house {
	name house11_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.025;
	air_temperature 70.90035964920024;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2832;
	window_frame 1;
	parent tpm11_l64_tm;
	floor_area 932;
	cooling_cop_curve LINEAR;
	mass_temperature 70.90035964920024;
	number_of_stories 1;
	Rwall 10.29;
	cooling_cap_curve FLAT;
	Rfloor 12.99;
	airchange_per_hour 0.78;
	heating_cop_curve LINEAR;
	Rroof 14.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.52200769700588;
	thermostat_deadband 1.5697710411074624;
}

object house {
	name house12_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.996;
	air_temperature 72.81824240150476;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1543;
	window_frame 1;
	parent tpm12_l64_tm;
	floor_area 661;
	cooling_cop_curve LINEAR;
	mass_temperature 72.81824240150476;
	number_of_stories 1;
	Rwall 10.70;
	cooling_cap_curve FLAT;
	Rfloor 10.91;
	airchange_per_hour 0.87;
	heating_cop_curve LINEAR;
	Rroof 13.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.53949228755314;
	thermostat_deadband 2.418101619631089;
}

object house {
	name house13_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.471;
	air_temperature 71.91830868094353;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3019;
	window_frame 2;
	parent tpm13_l64_tm;
	floor_area 1246;
	cooling_cop_curve LINEAR;
	mass_temperature 71.91830868094353;
	number_of_stories 2;
	Rwall 20.19;
	cooling_cap_curve FLAT;
	Rfloor 18.56;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 28.45;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.96249452804459;
	thermostat_deadband 2.671292075166951;
}

object house {
	name house14_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.841;
	air_temperature 71.75878251421884;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2839;
	window_frame 2;
	parent tpm14_l64_tm;
	floor_area 591;
	cooling_cop_curve LINEAR;
	mass_temperature 71.75878251421884;
	number_of_stories 1;
	Rwall 13.27;
	cooling_cap_curve FLAT;
	Rfloor 12.39;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 18.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.4059412570472;
	thermostat_deadband 2.832838021402211;
}

object house {
	name house15_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.464;
	air_temperature 71.11563586063095;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2459;
	window_frame 2;
	parent tpm15_l64_tm;
	floor_area 1456;
	cooling_cop_curve LINEAR;
	mass_temperature 71.11563586063095;
	number_of_stories 1;
	Rwall 15.32;
	cooling_cap_curve FLAT;
	Rfloor 16.81;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 29.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.03772679895397;
	thermostat_deadband 2.0531680576409386;
}

object house {
	name house16_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.802;
	air_temperature 73.46682662536767;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3042;
	window_frame 2;
	parent tpm16_l64_tm;
	floor_area 1598;
	cooling_cop_curve LINEAR;
	mass_temperature 73.46682662536767;
	number_of_stories 2;
	Rwall 21.51;
	cooling_cap_curve FLAT;
	Rfloor 19.97;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 38.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.68831546982281;
	thermostat_deadband 1.610377405386058;
}

object house {
	name house17_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.912;
	air_temperature 73.11935549381275;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3262;
	window_frame 2;
	parent tpm17_l64_tm;
	floor_area 1555;
	cooling_cop_curve LINEAR;
	mass_temperature 73.11935549381275;
	number_of_stories 1;
	Rwall 18.69;
	cooling_cap_curve FLAT;
	Rfloor 22.25;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 35.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.51065607402116;
	thermostat_deadband 1.9174457772270053;
}

object house {
	name house18_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.972;
	air_temperature 71.42080146081807;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2164;
	window_frame 4;
	parent tpm18_l64_tm;
	floor_area 816;
	cooling_cop_curve LINEAR;
	mass_temperature 71.42080146081807;
	number_of_stories 1;
	Rwall 16.34;
	cooling_cap_curve FLAT;
	Rfloor 13.12;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 30.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.8452349716007;
	thermostat_deadband 2.3557899392370425;
}

object house {
	name house19_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.966;
	air_temperature 69.7858603910746;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4169;
	window_frame 4;
	parent tpm19_l64_tm;
	floor_area 827;
	cooling_cop_curve LINEAR;
	mass_temperature 69.7858603910746;
	number_of_stories 1;
	Rwall 13.75;
	cooling_cap_curve FLAT;
	Rfloor 12.04;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 32.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.98225495910476;
	thermostat_deadband 2.3430553935315164;
}

object house {
	name house20_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.810;
	air_temperature 67.95069414282104;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -163;
	window_frame 2;
	parent tpm20_l64_tm;
	floor_area 1422;
	cooling_cop_curve LINEAR;
	mass_temperature 67.95069414282104;
	number_of_stories 1;
	Rwall 15.73;
	cooling_cap_curve FLAT;
	Rfloor 15.24;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 27.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.08126394338684;
	thermostat_deadband 2.285606750617024;
}

object house {
	name house21_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.432;
	air_temperature 72.4480258197742;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -830;
	window_frame 4;
	parent tpm21_l64_tm;
	floor_area 1370;
	cooling_cop_curve LINEAR;
	mass_temperature 72.4480258197742;
	number_of_stories 2;
	Rwall 27.48;
	cooling_cap_curve FLAT;
	Rfloor 28.04;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 46.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.49043877563491;
	thermostat_deadband 1.6429458617084105;
}

object house {
	name house22_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.906;
	air_temperature 70.84652480906406;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2237;
	window_frame 1;
	parent tpm22_l64_tm;
	floor_area 807;
	cooling_cop_curve LINEAR;
	mass_temperature 70.84652480906406;
	number_of_stories 2;
	Rwall 13.79;
	cooling_cap_curve FLAT;
	Rfloor 16.76;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 18.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.57383552017593;
	thermostat_deadband 1.280879042742106;
}

object house {
	name house23_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.430;
	air_temperature 71.91960950103133;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 1;
	glazing_treatment 1;
	Rdoors 1.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4432;
	window_frame 1;
	parent tpm23_l64_tm;
	floor_area 703;
	cooling_cop_curve LINEAR;
	mass_temperature 71.91960950103133;
	number_of_stories 1;
	Rwall 9.37;
	cooling_cap_curve FLAT;
	Rfloor 11.41;
	airchange_per_hour 0.85;
	heating_cop_curve LINEAR;
	Rroof 12.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.1523817256048;
	thermostat_deadband 1.1158185537925205;
}

object house {
	name house24_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.296;
	air_temperature 68.67720092824297;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1867;
	window_frame 2;
	parent tpm24_l64_tm;
	floor_area 658;
	cooling_cop_curve LINEAR;
	mass_temperature 68.67720092824297;
	number_of_stories 1;
	Rwall 10.42;
	cooling_cap_curve FLAT;
	Rfloor 10.86;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 19.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.19022340767529;
	thermostat_deadband 2.9130882093764847;
}

object house {
	name house25_l64_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.801;
	air_temperature 73.44416600539853;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 518;
	window_frame 2;
	parent tpm25_l64_tm;
	floor_area 1517;
	cooling_cop_curve LINEAR;
	mass_temperature 73.44416600539853;
	number_of_stories 1;
	Rwall 20.51;
	cooling_cap_curve FLAT;
	Rfloor 19.61;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 37.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.8210020972739;
	thermostat_deadband 2.0629885566626154;
}

object house {
	name house26_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.947;
	air_temperature 69.6641954101342;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2968;
	window_frame 4;
	parent tpm26_l64_tm;
	floor_area 546;
	cooling_cop_curve LINEAR;
	mass_temperature 69.6641954101342;
	number_of_stories 1;
	Rwall 15.85;
	cooling_cap_curve FLAT;
	Rfloor 12.22;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 32.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.8720699193987;
	thermostat_deadband 1.7076380651452818;
}

object house {
	name house27_l64_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.906;
	air_temperature 71.97750480432767;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1706;
	window_frame 4;
	parent tpm27_l64_tm;
	floor_area 739;
	cooling_cop_curve LINEAR;
	mass_temperature 71.97750480432767;
	number_of_stories 1;
	Rwall 13.58;
	cooling_cap_curve FLAT;
	Rfloor 11.53;
	airchange_per_hour 0.10;
	heating_cop_curve LINEAR;
	Rroof 29.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.28931066863214;
	thermostat_deadband 1.7189063020433044;
}

object house {
	name house0_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.658;
	air_temperature 72.59135366434633;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -322;
	window_frame 1;
	parent tpm0_l66_tm;
	floor_area 698;
	cooling_cop_curve LINEAR;
	mass_temperature 72.59135366434633;
	number_of_stories 1;
	Rwall 12.19;
	cooling_cap_curve FLAT;
	Rfloor 15.31;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 16.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.91637432525077;
	thermostat_deadband 1.0608530306740118;
}

object house {
	name house1_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.748;
	air_temperature 68.2659229695264;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 6.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1736;
	window_frame 4;
	parent tpm1_l66_tm;
	floor_area 520;
	cooling_cop_curve LINEAR;
	mass_temperature 68.2659229695264;
	number_of_stories 1;
	Rwall 12.45;
	cooling_cap_curve FLAT;
	Rfloor 15.00;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 33.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.56124996293693;
	thermostat_deadband 1.0847280941828865;
}

object house {
	name house2_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.515;
	air_temperature 69.49012941971947;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -284;
	window_frame 2;
	parent tpm2_l66_tm;
	floor_area 668;
	cooling_cop_curve LINEAR;
	mass_temperature 69.49012941971947;
	number_of_stories 1;
	Rwall 13.45;
	cooling_cap_curve FLAT;
	Rfloor 10.24;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 17.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.23396660184541;
	thermostat_deadband 2.6739807305773677;
}

object house {
	name house3_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.312;
	air_temperature 70.94783283497765;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 981;
	window_frame 2;
	parent tpm3_l66_tm;
	floor_area 1177;
	cooling_cop_curve LINEAR;
	mass_temperature 70.94783283497765;
	number_of_stories 2;
	Rwall 22.74;
	cooling_cap_curve FLAT;
	Rfloor 21.47;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 37.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.469726278311;
	thermostat_deadband 2.859237478893509;
}

object house {
	name house4_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.294;
	air_temperature 73.00032980101574;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -6048;
	window_frame 1;
	parent tpm4_l66_tm;
	floor_area 714;
	cooling_cop_curve LINEAR;
	mass_temperature 73.00032980101574;
	number_of_stories 1;
	Rwall 12.51;
	cooling_cap_curve FLAT;
	Rfloor 18.58;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 21.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.99039509877998;
	thermostat_deadband 2.1019879403709725;
}

object house {
	name house5_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.268;
	air_temperature 70.61380353653973;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1836;
	window_frame 4;
	parent tpm5_l66_tm;
	floor_area 1426;
	cooling_cop_curve LINEAR;
	mass_temperature 70.61380353653973;
	number_of_stories 1;
	Rwall 22.77;
	cooling_cap_curve FLAT;
	Rfloor 31.93;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 41.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.94331077340738;
	thermostat_deadband 1.091021427925183;
}

object house {
	name house6_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.514;
	air_temperature 70.62281065837708;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 250;
	window_frame 2;
	parent tpm6_l66_tm;
	floor_area 1437;
	cooling_cop_curve LINEAR;
	mass_temperature 70.62281065837708;
	number_of_stories 2;
	Rwall 18.17;
	cooling_cap_curve FLAT;
	Rfloor 23.48;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 38.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 70.02386814478574;
	thermostat_deadband 2.2025543451475524;
}

object house {
	name house7_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.684;
	air_temperature 70.76694862873536;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 441;
	window_frame 2;
	parent tpm7_l66_tm;
	floor_area 1322;
	cooling_cop_curve LINEAR;
	mass_temperature 70.76694862873536;
	number_of_stories 1;
	Rwall 21.28;
	cooling_cap_curve FLAT;
	Rfloor 16.89;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 37.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.06543062951943;
	thermostat_deadband 2.4201166100313776;
}

object house {
	name house8_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.561;
	air_temperature 70.02906578551078;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2529;
	window_frame 2;
	parent tpm8_l66_tm;
	floor_area 1457;
	cooling_cop_curve LINEAR;
	mass_temperature 70.02906578551078;
	number_of_stories 1;
	Rwall 19.58;
	cooling_cap_curve FLAT;
	Rfloor 19.58;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 33.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.58630098624991;
	thermostat_deadband 2.958540480071637;
}

object house {
	name house9_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.446;
	air_temperature 72.91522595708147;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1590;
	window_frame 2;
	parent tpm9_l66_tm;
	floor_area 1470;
	cooling_cop_curve LINEAR;
	mass_temperature 72.91522595708147;
	number_of_stories 1;
	Rwall 20.28;
	cooling_cap_curve FLAT;
	Rfloor 24.38;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 29.75;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.40499030393066;
	thermostat_deadband 2.1118753776172134;
}

object house {
	name house10_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.331;
	air_temperature 70.86793153171209;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 584;
	window_frame 2;
	parent tpm10_l66_tm;
	floor_area 1761;
	cooling_cop_curve LINEAR;
	mass_temperature 70.86793153171209;
	number_of_stories 1;
	Rwall 25.52;
	cooling_cap_curve FLAT;
	Rfloor 23.07;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 33.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.85272030808183;
	thermostat_deadband 2.816496758469158;
}

object house {
	name house11_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.803;
	air_temperature 71.57712060661547;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2663;
	window_frame 2;
	parent tpm11_l66_tm;
	floor_area 480;
	cooling_cop_curve LINEAR;
	mass_temperature 71.57712060661547;
	number_of_stories 1;
	Rwall 11.74;
	cooling_cap_curve FLAT;
	Rfloor 11.69;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 20.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.79141712084625;
	thermostat_deadband 1.8567570262117126;
}

object house {
	name house12_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.295;
	air_temperature 69.63874213038778;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 497;
	window_frame 4;
	parent tpm12_l66_tm;
	floor_area 1889;
	cooling_cop_curve LINEAR;
	mass_temperature 69.63874213038778;
	number_of_stories 1;
	Rwall 23.19;
	cooling_cap_curve FLAT;
	Rfloor 32.94;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 49.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.525473471245;
	thermostat_deadband 2.9651477773618256;
}

object house {
	name house13_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.385;
	air_temperature 68.80031971095244;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2006;
	window_frame 2;
	parent tpm13_l66_tm;
	floor_area 686;
	cooling_cop_curve LINEAR;
	mass_temperature 68.80031971095244;
	number_of_stories 1;
	Rwall 10.60;
	cooling_cap_curve FLAT;
	Rfloor 13.80;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 22.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.36913140782124;
	thermostat_deadband 1.981932771080949;
}

object house {
	name house14_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.71;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.926;
	air_temperature 72.53427567547214;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 695;
	window_frame 1;
	parent tpm14_l66_tm;
	floor_area 1040;
	cooling_cop_curve LINEAR;
	mass_temperature 72.53427567547214;
	number_of_stories 1;
	Rwall 14.08;
	cooling_cap_curve FLAT;
	Rfloor 13.69;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 22.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.69075772845528;
	thermostat_deadband 2.8129882504758417;
}

object house {
	name house15_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.881;
	air_temperature 69.95759175173436;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.73;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3788;
	window_frame 2;
	parent tpm15_l66_tm;
	floor_area 1270;
	cooling_cop_curve LINEAR;
	mass_temperature 69.95759175173436;
	number_of_stories 2;
	Rwall 18.78;
	cooling_cap_curve FLAT;
	Rfloor 17.96;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 36.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.55465190172045;
	thermostat_deadband 1.9968695717249048;
}

object house {
	name house16_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.871;
	air_temperature 68.6658714737082;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1557;
	window_frame 2;
	parent tpm16_l66_tm;
	floor_area 1452;
	cooling_cop_curve LINEAR;
	mass_temperature 68.6658714737082;
	number_of_stories 1;
	Rwall 14.72;
	cooling_cap_curve FLAT;
	Rfloor 16.52;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 27.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.69218420682175;
	thermostat_deadband 1.3879815952003947;
}

object house {
	name house17_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.549;
	air_temperature 69.72634491849658;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1869;
	window_frame 4;
	parent tpm17_l66_tm;
	floor_area 641;
	cooling_cop_curve LINEAR;
	mass_temperature 69.72634491849658;
	number_of_stories 1;
	Rwall 12.24;
	cooling_cap_curve FLAT;
	Rfloor 10.26;
	airchange_per_hour 0.14;
	heating_cop_curve LINEAR;
	Rroof 23.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.49122899352756;
	thermostat_deadband 2.7251184995681896;
}

object house {
	name house18_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.924;
	air_temperature 70.56578622900182;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1695;
	window_frame 4;
	parent tpm18_l66_tm;
	floor_area 607;
	cooling_cop_curve LINEAR;
	mass_temperature 70.56578622900182;
	number_of_stories 1;
	Rwall 11.49;
	cooling_cap_curve FLAT;
	Rfloor 12.87;
	airchange_per_hour 0.12;
	heating_cop_curve LINEAR;
	Rroof 30.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.74332598859183;
	thermostat_deadband 2.69766605120882;
}

object house {
	name house19_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.445;
	air_temperature 72.7612676488103;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 889;
	window_frame 4;
	parent tpm19_l66_tm;
	floor_area 798;
	cooling_cop_curve LINEAR;
	mass_temperature 72.7612676488103;
	number_of_stories 1;
	Rwall 12.74;
	cooling_cap_curve FLAT;
	Rfloor 12.32;
	airchange_per_hour 0.11;
	heating_cop_curve LINEAR;
	Rroof 23.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.99177438549634;
	thermostat_deadband 2.6946153766674694;
}

object house {
	name house20_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.305;
	air_temperature 67.45708131946265;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1175;
	window_frame 2;
	parent tpm20_l66_tm;
	floor_area 1393;
	cooling_cop_curve LINEAR;
	mass_temperature 67.45708131946265;
	number_of_stories 1;
	Rwall 17.90;
	cooling_cap_curve FLAT;
	Rfloor 21.30;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 30.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.63749440884995;
	thermostat_deadband 2.681281816400956;
}

object house {
	name house21_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.600;
	air_temperature 71.05969136195637;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -780;
	window_frame 2;
	parent tpm21_l66_tm;
	floor_area 1242;
	cooling_cop_curve LINEAR;
	mass_temperature 71.05969136195637;
	number_of_stories 2;
	Rwall 19.98;
	cooling_cap_curve FLAT;
	Rfloor 19.95;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 37.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.75135603672427;
	thermostat_deadband 2.8394759615425476;
}

object house {
	name house22_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.413;
	air_temperature 70.11510156376637;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1837;
	window_frame 2;
	parent tpm22_l66_tm;
	floor_area 763;
	cooling_cop_curve LINEAR;
	mass_temperature 70.11510156376637;
	number_of_stories 1;
	Rwall 12.18;
	cooling_cap_curve FLAT;
	Rfloor 11.15;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 16.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.2028229676061;
	thermostat_deadband 2.3772966339674273;
}

object house {
	name house23_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.016;
	air_temperature 70.23761482405266;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1458;
	window_frame 2;
	parent tpm23_l66_tm;
	floor_area 1487;
	cooling_cop_curve LINEAR;
	mass_temperature 70.23761482405266;
	number_of_stories 1;
	Rwall 20.94;
	cooling_cap_curve FLAT;
	Rfloor 22.39;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 42.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.57240170544775;
	thermostat_deadband 2.0937363576126824;
}

object house {
	name house24_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.781;
	air_temperature 68.1359509983598;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2441;
	window_frame 2;
	parent tpm24_l66_tm;
	floor_area 1180;
	cooling_cop_curve LINEAR;
	mass_temperature 68.1359509983598;
	number_of_stories 2;
	Rwall 19.64;
	cooling_cap_curve FLAT;
	Rfloor 21.08;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 37.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.34298417376942;
	thermostat_deadband 1.457815199448788;
}

object house {
	name house25_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.896;
	air_temperature 70.66093563514146;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5650;
	window_frame 2;
	parent tpm25_l66_tm;
	floor_area 1592;
	cooling_cop_curve LINEAR;
	mass_temperature 70.66093563514146;
	number_of_stories 2;
	Rwall 21.82;
	cooling_cap_curve FLAT;
	Rfloor 19.01;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 34.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.17570993258165;
	thermostat_deadband 2.1818534510671386;
}

object house {
	name house26_l66_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.647;
	air_temperature 68.79185252900034;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 554;
	window_frame 1;
	parent tpm26_l66_tm;
	floor_area 940;
	cooling_cop_curve LINEAR;
	mass_temperature 68.79185252900034;
	number_of_stories 2;
	Rwall 15.10;
	cooling_cap_curve FLAT;
	Rfloor 14.35;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 19.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.58815936636974;
	thermostat_deadband 1.6579075198379662;
}

object house {
	name house27_l66_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.777;
	air_temperature 68.56850004284446;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2874;
	window_frame 4;
	parent tpm27_l66_tm;
	floor_area 1669;
	cooling_cop_curve LINEAR;
	mass_temperature 68.56850004284446;
	number_of_stories 1;
	Rwall 25.30;
	cooling_cap_curve FLAT;
	Rfloor 33.19;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 57.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.20437430047009;
	thermostat_deadband 1.5156433886170728;
}

object house {
	name house0_l68_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.141;
	air_temperature 71.82451104697446;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2734;
	window_frame 4;
	parent tpm0_l68_tm;
	floor_area 2750;
	cooling_cop_curve LINEAR;
	mass_temperature 71.82451104697446;
	number_of_stories 1;
	Rwall 32.56;
	cooling_cap_curve FLAT;
	Rfloor 32.43;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 50.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.14156915186956;
	thermostat_deadband 2.5395780413556697;
}

object house {
	name house1_l68_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.806;
	air_temperature 73.45192984449609;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3686;
	window_frame 2;
	parent tpm1_l68_tm;
	floor_area 2531;
	cooling_cop_curve LINEAR;
	mass_temperature 73.45192984449609;
	number_of_stories 1;
	Rwall 19.33;
	cooling_cap_curve FLAT;
	Rfloor 23.37;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 35.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.28283733834651;
	thermostat_deadband 2.440638531973767;
}

object house {
	name house2_l68_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.792;
	air_temperature 72.68573100422311;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 851;
	window_frame 2;
	parent tpm2_l68_tm;
	floor_area 2588;
	cooling_cop_curve LINEAR;
	mass_temperature 72.68573100422311;
	number_of_stories 1;
	Rwall 21.70;
	cooling_cap_curve FLAT;
	Rfloor 21.76;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 31.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.49412609650909;
	thermostat_deadband 2.1734343324464684;
}

object house {
	name house3_l68_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.995;
	air_temperature 67.0671488821361;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1992;
	window_frame 4;
	parent tpm3_l68_tm;
	floor_area 3046;
	cooling_cop_curve LINEAR;
	mass_temperature 67.0671488821361;
	number_of_stories 1;
	Rwall 31.88;
	cooling_cap_curve FLAT;
	Rfloor 29.96;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 53.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.17133520176115;
	thermostat_deadband 2.9970531554167086;
}

object house {
	name house4_l68_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.88;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.740;
	air_temperature 71.36634219167789;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -192;
	window_frame 2;
	parent tpm4_l68_tm;
	floor_area 1943;
	cooling_cop_curve LINEAR;
	mass_temperature 71.36634219167789;
	number_of_stories 1;
	Rwall 16.14;
	cooling_cap_curve FLAT;
	Rfloor 19.73;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 26.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.70173598315796;
	thermostat_deadband 2.6420303902486175;
}

object house {
	name house5_l68_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.23;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.931;
	air_temperature 69.2819708811385;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4268;
	window_frame 2;
	parent tpm5_l68_tm;
	floor_area 800;
	cooling_cop_curve LINEAR;
	mass_temperature 69.2819708811385;
	number_of_stories 1;
	Rwall 12.54;
	cooling_cap_curve FLAT;
	Rfloor 11.34;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 22.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.98426027332657;
	thermostat_deadband 1.19751977358111;
}

object house {
	name house6_l68_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.857;
	air_temperature 71.27164292730116;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 5.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2689;
	window_frame 4;
	parent tpm6_l68_tm;
	floor_area 1199;
	cooling_cop_curve LINEAR;
	mass_temperature 71.27164292730116;
	number_of_stories 1;
	Rwall 11.97;
	cooling_cap_curve FLAT;
	Rfloor 13.69;
	airchange_per_hour 0.15;
	heating_cop_curve LINEAR;
	Rroof 33.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.26326764602848;
	thermostat_deadband 2.4274355180022713;
}

object house {
	name house0_l69_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.58;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.850;
	air_temperature 68.48208434896145;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2189;
	window_frame 2;
	parent tpm0_l69_tm;
	floor_area 1908;
	cooling_cop_curve LINEAR;
	mass_temperature 68.48208434896145;
	number_of_stories 1;
	Rwall 21.06;
	cooling_cap_curve FLAT;
	Rfloor 24.42;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 32.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.73291868075529;
	thermostat_deadband 2.8383420014475993;
}

object house {
	name house1_l69_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.617;
	air_temperature 70.94241693088878;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3023;
	window_frame 4;
	parent tpm1_l69_tm;
	floor_area 2669;
	cooling_cop_curve LINEAR;
	mass_temperature 70.94241693088878;
	number_of_stories 1;
	Rwall 29.41;
	cooling_cap_curve FLAT;
	Rfloor 33.50;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 41.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.52633504948645;
	thermostat_deadband 2.8861245212055584;
}

object house {
	name house2_l69_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.726;
	air_temperature 68.08401846736734;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 3;
	Rdoors 7.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1216;
	window_frame 4;
	parent tpm2_l69_tm;
	floor_area 735;
	cooling_cop_curve LINEAR;
	mass_temperature 68.08401846736734;
	number_of_stories 1;
	Rwall 14.64;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.10;
	heating_cop_curve LINEAR;
	Rroof 32.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.99446108883724;
	thermostat_deadband 2.3136766939039664;
}

object house {
	name house3_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.577;
	air_temperature 71.74434474190116;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1743;
	window_frame 2;
	parent tpm3_l69_tm;
	floor_area 1999;
	cooling_cop_curve LINEAR;
	mass_temperature 71.74434474190116;
	number_of_stories 1;
	Rwall 20.00;
	cooling_cap_curve FLAT;
	Rfloor 18.11;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 35.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.25457001928753;
	thermostat_deadband 2.6546264555516994;
}

object house {
	name house4_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.944;
	air_temperature 69.89790571089773;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2422;
	window_frame 2;
	parent tpm4_l69_tm;
	floor_area 1436;
	cooling_cop_curve LINEAR;
	mass_temperature 69.89790571089773;
	number_of_stories 1;
	Rwall 15.37;
	cooling_cap_curve FLAT;
	Rfloor 16.12;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 24.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.08666571031299;
	thermostat_deadband 1.766132719127539;
}

object house {
	name house5_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.783;
	air_temperature 72.13412660912124;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2645;
	window_frame 2;
	parent tpm5_l69_tm;
	floor_area 1732;
	cooling_cop_curve LINEAR;
	mass_temperature 72.13412660912124;
	number_of_stories 1;
	Rwall 17.36;
	cooling_cap_curve FLAT;
	Rfloor 17.32;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 32.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.94855908996462;
	thermostat_deadband 2.763134540144991;
}

object house {
	name house6_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.658;
	air_temperature 67.7390149201756;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 576;
	window_frame 2;
	parent tpm6_l69_tm;
	floor_area 1222;
	cooling_cop_curve LINEAR;
	mass_temperature 67.7390149201756;
	number_of_stories 1;
	Rwall 15.74;
	cooling_cap_curve FLAT;
	Rfloor 21.35;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 26.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.26764810103658;
	thermostat_deadband 1.3632447892913766;
}

object house {
	name house7_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.772;
	air_temperature 68.97773275088404;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -6310;
	window_frame 1;
	parent tpm7_l69_tm;
	floor_area 939;
	cooling_cop_curve LINEAR;
	mass_temperature 68.97773275088404;
	number_of_stories 1;
	Rwall 14.21;
	cooling_cap_curve FLAT;
	Rfloor 15.24;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 22.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.96667320383457;
	thermostat_deadband 1.6932156212183436;
}

object house {
	name house8_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.747;
	air_temperature 72.10865193567601;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1407;
	window_frame 2;
	parent tpm8_l69_tm;
	floor_area 830;
	cooling_cop_curve LINEAR;
	mass_temperature 72.10865193567601;
	number_of_stories 1;
	Rwall 10.18;
	cooling_cap_curve FLAT;
	Rfloor 13.26;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 21.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 71.14730613504577;
	thermostat_deadband 2.464284438279403;
}

object house {
	name house9_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.254;
	air_temperature 73.7486609221421;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2565;
	window_frame 2;
	parent tpm9_l69_tm;
	floor_area 1190;
	cooling_cop_curve LINEAR;
	mass_temperature 73.7486609221421;
	number_of_stories 2;
	Rwall 15.58;
	cooling_cap_curve FLAT;
	Rfloor 17.19;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 24.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.94544218614895;
	thermostat_deadband 2.3257129571142396;
}

object house {
	name house10_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.551;
	air_temperature 72.49696132482653;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2331;
	window_frame 2;
	parent tpm10_l69_tm;
	floor_area 712;
	cooling_cop_curve LINEAR;
	mass_temperature 72.49696132482653;
	number_of_stories 1;
	Rwall 10.30;
	cooling_cap_curve FLAT;
	Rfloor 10.46;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 17.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.8901942346235;
	thermostat_deadband 1.615064078437424;
}

object house {
	name house11_l69_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.800;
	air_temperature 67.98738208331795;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.04;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1847;
	window_frame 4;
	parent tpm11_l69_tm;
	floor_area 2174;
	cooling_cop_curve LINEAR;
	mass_temperature 67.98738208331795;
	number_of_stories 1;
	Rwall 28.83;
	cooling_cap_curve FLAT;
	Rfloor 26.07;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 40.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.213815689739;
	thermostat_deadband 1.0007346875029157;
}

object house {
	name house12_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.578;
	air_temperature 69.40382774363385;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -849;
	window_frame 2;
	parent tpm12_l69_tm;
	floor_area 1285;
	cooling_cop_curve LINEAR;
	mass_temperature 69.40382774363385;
	number_of_stories 1;
	Rwall 16.68;
	cooling_cap_curve FLAT;
	Rfloor 23.11;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 31.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.31048764813725;
	thermostat_deadband 2.276725790001355;
}

object house {
	name house13_l69_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.145;
	air_temperature 70.54572140027365;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2006;
	window_frame 2;
	parent tpm13_l69_tm;
	floor_area 1231;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54572140027365;
	number_of_stories 1;
	Rwall 18.42;
	cooling_cap_curve FLAT;
	Rfloor 20.23;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 34.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.3650506691742;
	thermostat_deadband 2.6036317341193893;
}

object house {
	name house14_l69_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.961;
	air_temperature 69.97731403780912;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -481;
	window_frame 4;
	parent tpm14_l69_tm;
	floor_area 2412;
	cooling_cop_curve LINEAR;
	mass_temperature 69.97731403780912;
	number_of_stories 2;
	Rwall 23.26;
	cooling_cap_curve FLAT;
	Rfloor 27.75;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 50.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.07562627415896;
	thermostat_deadband 2.0399699799066195;
}

object house {
	name house0_l70_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.798;
	air_temperature 72.87240523848753;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2479;
	window_frame 1;
	parent tpm0_l70_tm;
	floor_area 1439;
	cooling_cop_curve LINEAR;
	mass_temperature 72.87240523848753;
	number_of_stories 1;
	Rwall 11.85;
	cooling_cap_curve FLAT;
	Rfloor 16.29;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 21.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.99914965444235;
	thermostat_deadband 2.921044796238662;
}

object house {
	name house1_l70_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.445;
	air_temperature 67.258836363039;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2247;
	window_frame 4;
	parent tpm1_l70_tm;
	floor_area 2533;
	cooling_cop_curve LINEAR;
	mass_temperature 67.258836363039;
	number_of_stories 1;
	Rwall 23.94;
	cooling_cap_curve FLAT;
	Rfloor 32.96;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 52.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.38996408937912;
	thermostat_deadband 2.6098711443182543;
}

object house {
	name house2_l70_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.903;
	air_temperature 68.78475326086601;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -960;
	window_frame 2;
	parent tpm2_l70_tm;
	floor_area 798;
	cooling_cop_curve LINEAR;
	mass_temperature 68.78475326086601;
	number_of_stories 1;
	Rwall 12.83;
	cooling_cap_curve FLAT;
	Rfloor 13.09;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 21.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.17985192620785;
	thermostat_deadband 1.3061937936714456;
}

object house {
	name house3_l70_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.770;
	air_temperature 70.57202713033924;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1164;
	window_frame 1;
	parent tpm3_l70_tm;
	floor_area 1811;
	cooling_cop_curve LINEAR;
	mass_temperature 70.57202713033924;
	number_of_stories 1;
	Rwall 16.72;
	cooling_cap_curve FLAT;
	Rfloor 17.85;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 17.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.64157563528676;
	thermostat_deadband 2.3433797152217073;
}

object house {
	name house4_l70_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.753;
	air_temperature 73.1880795782434;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6536;
	window_frame 2;
	parent tpm4_l70_tm;
	floor_area 2229;
	cooling_cop_curve LINEAR;
	mass_temperature 73.1880795782434;
	number_of_stories 2;
	Rwall 20.25;
	cooling_cap_curve FLAT;
	Rfloor 17.90;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 34.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.79847819514622;
	thermostat_deadband 1.4805846400603333;
}

object house {
	name house5_l70_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.770;
	auxiliary_strategy DEADBAND;
	air_temperature 72.2579216983752;
	heating_COP 2.4;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4272;
	window_frame 2;
	parent tpm5_l70_tm;
	floor_area 1283;
	cooling_cop_curve LINEAR;
	mass_temperature 72.2579216983752;
	number_of_stories 1;
	Rwall 11.28;
	cooling_cap_curve FLAT;
	Rfloor 15.08;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 17.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.35091089253574;
	thermostat_deadband 2.1241322215094383;
}

object house {
	name house6_l70_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.29;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.955;
	air_temperature 71.08345146820628;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 427;
	window_frame 2;
	parent tpm6_l70_tm;
	floor_area 2766;
	cooling_cop_curve LINEAR;
	mass_temperature 71.08345146820628;
	number_of_stories 1;
	Rwall 18.61;
	cooling_cap_curve FLAT;
	Rfloor 23.25;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 30.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 70.98092223389622;
	thermostat_deadband 1.8576195403206859;
}

object house {
	name house0_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.570;
	air_temperature 70.43647691578917;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1872;
	window_frame 1;
	parent tpm0_l71_tm;
	floor_area 1122;
	cooling_cop_curve LINEAR;
	mass_temperature 70.43647691578917;
	number_of_stories 2;
	Rwall 16.43;
	cooling_cap_curve FLAT;
	Rfloor 14.49;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 22.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 70.084669760644;
	thermostat_deadband 1.800939420588268;
}

object house {
	name house1_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.570;
	air_temperature 68.93243317989206;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4127;
	window_frame 1;
	parent tpm1_l71_tm;
	floor_area 1139;
	cooling_cop_curve LINEAR;
	mass_temperature 68.93243317989206;
	number_of_stories 1;
	Rwall 11.89;
	cooling_cap_curve FLAT;
	Rfloor 14.45;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 18.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.46425606533984;
	thermostat_deadband 1.3330841454576416;
}

object house {
	name house2_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.990;
	air_temperature 71.66356943402961;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 627;
	window_frame 2;
	parent tpm2_l71_tm;
	floor_area 1242;
	cooling_cop_curve LINEAR;
	mass_temperature 71.66356943402961;
	number_of_stories 1;
	Rwall 15.78;
	cooling_cap_curve FLAT;
	Rfloor 19.33;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 24.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.85538673407594;
	thermostat_deadband 1.5629074545887875;
}

object house {
	name house3_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.84;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.710;
	air_temperature 72.9315670407145;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 366;
	window_frame 2;
	parent tpm3_l71_tm;
	floor_area 1788;
	cooling_cop_curve LINEAR;
	mass_temperature 72.9315670407145;
	number_of_stories 1;
	Rwall 14.66;
	cooling_cap_curve FLAT;
	Rfloor 21.46;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 26.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.6301325331424;
	thermostat_deadband 2.6361544503477226;
}

object house {
	name house4_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.242;
	air_temperature 69.03262478927728;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2116;
	window_frame 4;
	parent tpm4_l71_tm;
	floor_area 1756;
	cooling_cop_curve LINEAR;
	mass_temperature 69.03262478927728;
	number_of_stories 1;
	Rwall 30.66;
	cooling_cap_curve FLAT;
	Rfloor 25.12;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 46.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.10745089401479;
	thermostat_deadband 1.0885039426305392;
}

object house {
	name house5_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.73;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.515;
	air_temperature 72.3002166229848;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1133;
	window_frame 2;
	parent tpm5_l71_tm;
	floor_area 944;
	cooling_cop_curve LINEAR;
	mass_temperature 72.3002166229848;
	number_of_stories 1;
	Rwall 10.68;
	cooling_cap_curve FLAT;
	Rfloor 14.49;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 18.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 71.36313569628732;
	thermostat_deadband 2.656960981035703;
}

object house {
	name house6_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.77;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.736;
	air_temperature 67.9244017189329;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2748;
	window_frame 2;
	parent tpm6_l71_tm;
	floor_area 1851;
	cooling_cop_curve LINEAR;
	mass_temperature 67.9244017189329;
	number_of_stories 2;
	Rwall 23.33;
	cooling_cap_curve FLAT;
	Rfloor 22.29;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 39.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 68.16387950646681;
	thermostat_deadband 1.4883140676737587;
}

object house {
	name house7_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.977;
	air_temperature 69.64066366250688;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1532;
	window_frame 1;
	parent tpm7_l71_tm;
	floor_area 917;
	cooling_cop_curve LINEAR;
	mass_temperature 69.64066366250688;
	number_of_stories 1;
	Rwall 11.59;
	cooling_cap_curve FLAT;
	Rfloor 13.39;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 17.87;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.94366105479693;
	thermostat_deadband 2.6059507567276756;
}

object house {
	name house8_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.932;
	air_temperature 69.52849517383912;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6043;
	window_frame 4;
	parent tpm8_l71_tm;
	floor_area 1745;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52849517383912;
	number_of_stories 2;
	Rwall 32.18;
	cooling_cap_curve FLAT;
	Rfloor 30.42;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 51.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.58416520190485;
	thermostat_deadband 2.965852955991711;
}

object house {
	name house9_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.644;
	air_temperature 72.08298631287828;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1763;
	window_frame 2;
	parent tpm9_l71_tm;
	floor_area 1471;
	cooling_cop_curve LINEAR;
	mass_temperature 72.08298631287828;
	number_of_stories 1;
	Rwall 19.26;
	cooling_cap_curve FLAT;
	Rfloor 17.91;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 33.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.49825851663834;
	thermostat_deadband 1.2329265083238323;
}

object house {
	name house10_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.151;
	air_temperature 71.56137035032677;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 715;
	window_frame 1;
	parent tpm10_l71_tm;
	floor_area 1035;
	cooling_cop_curve LINEAR;
	mass_temperature 71.56137035032677;
	number_of_stories 2;
	Rwall 14.58;
	cooling_cap_curve FLAT;
	Rfloor 15.93;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 18.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.48109600125309;
	thermostat_deadband 1.2191393840833786;
}

object house {
	name house11_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.647;
	air_temperature 71.0856058813905;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2916;
	window_frame 2;
	parent tpm11_l71_tm;
	floor_area 643;
	cooling_cop_curve LINEAR;
	mass_temperature 71.0856058813905;
	number_of_stories 1;
	Rwall 11.66;
	cooling_cap_curve FLAT;
	Rfloor 15.00;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 21.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.10116768236327;
	thermostat_deadband 2.4569479310820297;
}

object house {
	name house12_l71_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.324;
	air_temperature 70.5885999736376;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4676;
	window_frame 2;
	parent tpm12_l71_tm;
	floor_area 1380;
	cooling_cop_curve LINEAR;
	mass_temperature 70.5885999736376;
	number_of_stories 1;
	Rwall 16.12;
	cooling_cap_curve FLAT;
	Rfloor 16.95;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 25.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.84935757334527;
	thermostat_deadband 2.6993797528423764;
}

object house {
	name house13_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.997;
	air_temperature 69.38028992091854;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2931;
	window_frame 2;
	parent tpm13_l71_tm;
	floor_area 1406;
	cooling_cop_curve LINEAR;
	mass_temperature 69.38028992091854;
	number_of_stories 1;
	Rwall 20.43;
	cooling_cap_curve FLAT;
	Rfloor 24.38;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 41.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.55097749122102;
	thermostat_deadband 2.0308661733726647;
}

object house {
	name house14_l71_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.764;
	air_temperature 69.87597905171559;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2792;
	window_frame 2;
	parent tpm14_l71_tm;
	floor_area 1672;
	cooling_cop_curve LINEAR;
	mass_temperature 69.87597905171559;
	number_of_stories 1;
	Rwall 24.98;
	cooling_cap_curve FLAT;
	Rfloor 22.88;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 38.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.15627476489844;
	thermostat_deadband 1.6157481959200466;
}

object house {
	name house0_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.674;
	air_temperature 68.62333587128293;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2190;
	window_frame 2;
	parent tpm0_l73_tm;
	floor_area 1509;
	cooling_cop_curve LINEAR;
	mass_temperature 68.62333587128293;
	number_of_stories 1;
	Rwall 19.83;
	cooling_cap_curve FLAT;
	Rfloor 18.47;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 36.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 69.47090439935675;
	thermostat_deadband 1.7078082203595715;
}

object house {
	name house1_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.846;
	air_temperature 71.83791139493341;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1792;
	window_frame 2;
	parent tpm1_l73_tm;
	floor_area 847;
	cooling_cop_curve LINEAR;
	mass_temperature 71.83791139493341;
	number_of_stories 1;
	Rwall 10.83;
	cooling_cap_curve FLAT;
	Rfloor 14.87;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 19.74;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.22538813638937;
	thermostat_deadband 1.3096814068031533;
}

object house {
	name house2_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.824;
	air_temperature 68.46341488397206;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1369;
	window_frame 2;
	parent tpm2_l73_tm;
	floor_area 1702;
	cooling_cop_curve LINEAR;
	mass_temperature 68.46341488397206;
	number_of_stories 1;
	Rwall 20.48;
	cooling_cap_curve FLAT;
	Rfloor 21.23;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 34.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.27632258546012;
	thermostat_deadband 2.7692441136896853;
}

object house {
	name house3_l73_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.135;
	air_temperature 73.10475975095042;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3112;
	window_frame 4;
	parent tpm3_l73_tm;
	floor_area 2257;
	cooling_cop_curve LINEAR;
	mass_temperature 73.10475975095042;
	number_of_stories 2;
	Rwall 24.14;
	cooling_cap_curve FLAT;
	Rfloor 32.13;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 56.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.9876318043397;
	thermostat_deadband 2.616098680645809;
}

object house {
	name house4_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.922;
	air_temperature 68.92625824265411;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5137;
	window_frame 2;
	parent tpm4_l73_tm;
	floor_area 1508;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92625824265411;
	number_of_stories 2;
	Rwall 14.32;
	cooling_cap_curve FLAT;
	Rfloor 16.34;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 28.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.57780656800156;
	thermostat_deadband 1.4345579446756627;
}

object house {
	name house5_l73_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.816;
	air_temperature 68.45590188679812;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 633;
	window_frame 2;
	parent tpm5_l73_tm;
	floor_area 1890;
	cooling_cop_curve LINEAR;
	mass_temperature 68.45590188679812;
	number_of_stories 1;
	Rwall 17.83;
	cooling_cap_curve FLAT;
	Rfloor 19.40;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 41.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.9800037714037;
	thermostat_deadband 1.572659093746898;
}

object house {
	name house6_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.773;
	air_temperature 68.09724963127277;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1266;
	window_frame 2;
	parent tpm6_l73_tm;
	floor_area 1291;
	cooling_cop_curve LINEAR;
	mass_temperature 68.09724963127277;
	number_of_stories 1;
	Rwall 17.82;
	cooling_cap_curve FLAT;
	Rfloor 18.89;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 27.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.86348343077525;
	thermostat_deadband 1.9631067092564114;
}

object house {
	name house7_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.84;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.428;
	air_temperature 68.72738645324571;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5688;
	window_frame 2;
	parent tpm7_l73_tm;
	floor_area 620;
	cooling_cop_curve LINEAR;
	mass_temperature 68.72738645324571;
	number_of_stories 1;
	Rwall 10.35;
	cooling_cap_curve FLAT;
	Rfloor 10.69;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 23.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.60848809231811;
	thermostat_deadband 1.853187819197758;
}

object house {
	name house8_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.367;
	air_temperature 69.93403555493491;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2674;
	window_frame 2;
	parent tpm8_l73_tm;
	floor_area 1363;
	cooling_cop_curve LINEAR;
	mass_temperature 69.93403555493491;
	number_of_stories 2;
	Rwall 17.33;
	cooling_cap_curve FLAT;
	Rfloor 20.61;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 28.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.94166583237227;
	thermostat_deadband 1.188244872171034;
}

object house {
	name house9_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.231;
	air_temperature 71.02239899220196;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1801;
	window_frame 1;
	parent tpm9_l73_tm;
	floor_area 1103;
	cooling_cop_curve LINEAR;
	mass_temperature 71.02239899220196;
	number_of_stories 1;
	Rwall 16.67;
	cooling_cap_curve FLAT;
	Rfloor 16.64;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 17.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.12869094278548;
	thermostat_deadband 2.636844324363574;
}

object house {
	name house10_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.778;
	air_temperature 70.30674223656862;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 26;
	window_frame 2;
	parent tpm10_l73_tm;
	floor_area 764;
	cooling_cop_curve LINEAR;
	mass_temperature 70.30674223656862;
	number_of_stories 1;
	Rwall 10.28;
	cooling_cap_curve FLAT;
	Rfloor 11.80;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 17.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.0061387883726;
	thermostat_deadband 2.669172763942473;
}

object house {
	name house11_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.556;
	air_temperature 72.66112566806932;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3059;
	window_frame 2;
	parent tpm11_l73_tm;
	floor_area 1599;
	cooling_cop_curve LINEAR;
	mass_temperature 72.66112566806932;
	number_of_stories 2;
	Rwall 22.28;
	cooling_cap_curve FLAT;
	Rfloor 19.51;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 33.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.809632557248;
	thermostat_deadband 2.781528692900187;
}

object house {
	name house12_l73_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.533;
	air_temperature 68.22264330866562;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1451;
	window_frame 4;
	parent tpm12_l73_tm;
	floor_area 1628;
	cooling_cop_curve LINEAR;
	mass_temperature 68.22264330866562;
	number_of_stories 1;
	Rwall 27.54;
	cooling_cap_curve FLAT;
	Rfloor 28.48;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 52.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.53650515757752;
	thermostat_deadband 1.0181199990447698;
}

object house {
	name house13_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.855;
	air_temperature 69.09404207802808;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -312;
	window_frame 2;
	parent tpm13_l73_tm;
	floor_area 1880;
	cooling_cop_curve LINEAR;
	mass_temperature 69.09404207802808;
	number_of_stories 2;
	Rwall 17.97;
	cooling_cap_curve FLAT;
	Rfloor 18.66;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 35.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.35238670473312;
	thermostat_deadband 2.232365981231919;
}

object house {
	name house14_l73_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.482;
	air_temperature 70.92743311886727;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 74;
	window_frame 2;
	parent tpm14_l73_tm;
	floor_area 739;
	cooling_cop_curve LINEAR;
	mass_temperature 70.92743311886727;
	number_of_stories 1;
	Rwall 10.66;
	cooling_cap_curve FLAT;
	Rfloor 11.46;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 23.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.51703515330736;
	thermostat_deadband 1.7061499210432172;
}

object house {
	name house0_l74_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.469;
	air_temperature 70.83296408287308;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3486;
	window_frame 2;
	parent tpm0_l74_tm;
	floor_area 1416;
	cooling_cop_curve LINEAR;
	mass_temperature 70.83296408287308;
	number_of_stories 1;
	Rwall 18.17;
	cooling_cap_curve FLAT;
	Rfloor 21.93;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 41.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.56344921743018;
	thermostat_deadband 2.7686484527782698;
}

object house {
	name house1_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.609;
	air_temperature 68.45349769464178;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 109;
	window_frame 2;
	parent tpm1_l74_tm;
	floor_area 1429;
	cooling_cop_curve LINEAR;
	mass_temperature 68.45349769464178;
	number_of_stories 1;
	Rwall 21.78;
	cooling_cap_curve FLAT;
	Rfloor 18.37;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 32.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.03756367033684;
	thermostat_deadband 2.5769367740488827;
}

object house {
	name house2_l74_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.293;
	air_temperature 72.65656550873075;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 131;
	window_frame 4;
	parent tpm2_l74_tm;
	floor_area 1767;
	cooling_cop_curve LINEAR;
	mass_temperature 72.65656550873075;
	number_of_stories 1;
	Rwall 32.84;
	cooling_cap_curve FLAT;
	Rfloor 35.84;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 56.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.43565771715704;
	thermostat_deadband 1.331091225592511;
}

object house {
	name house3_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.608;
	air_temperature 69.0124806180304;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3509;
	window_frame 2;
	parent tpm3_l74_tm;
	floor_area 1976;
	cooling_cop_curve LINEAR;
	mass_temperature 69.0124806180304;
	number_of_stories 1;
	Rwall 18.38;
	cooling_cap_curve FLAT;
	Rfloor 23.87;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 28.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.4210563235659;
	thermostat_deadband 2.947786647947739;
}

object house {
	name house4_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.691;
	air_temperature 72.15958814940117;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 995;
	window_frame 2;
	parent tpm4_l74_tm;
	floor_area 1273;
	cooling_cop_curve LINEAR;
	mass_temperature 72.15958814940117;
	number_of_stories 2;
	Rwall 19.24;
	cooling_cap_curve FLAT;
	Rfloor 19.45;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 30.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.20907869702543;
	thermostat_deadband 2.1333386787260693;
}

object house {
	name house5_l74_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.783;
	air_temperature 71.04642078743257;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -288;
	window_frame 4;
	parent tpm5_l74_tm;
	floor_area 2484;
	cooling_cop_curve LINEAR;
	mass_temperature 71.04642078743257;
	number_of_stories 2;
	Rwall 29.32;
	cooling_cap_curve FLAT;
	Rfloor 26.58;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 42.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.10941195697183;
	thermostat_deadband 2.057483023398896;
}

object house {
	name house6_l74_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.769;
	air_temperature 71.35122839538441;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2101;
	window_frame 2;
	parent tpm6_l74_tm;
	floor_area 2073;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35122839538441;
	number_of_stories 1;
	Rwall 24.00;
	cooling_cap_curve FLAT;
	Rfloor 23.26;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 36.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.79725125728821;
	thermostat_deadband 1.3564019098785363;
}

object house {
	name house7_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.872;
	air_temperature 69.4601404244135;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3285;
	window_frame 1;
	parent tpm7_l74_tm;
	floor_area 1143;
	cooling_cop_curve LINEAR;
	mass_temperature 69.4601404244135;
	number_of_stories 1;
	Rwall 13.04;
	cooling_cap_curve FLAT;
	Rfloor 17.07;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 16.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.15921325324854;
	thermostat_deadband 1.641495832089892;
}

object house {
	name house8_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.008;
	air_temperature 72.33405386694106;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -79;
	window_frame 2;
	parent tpm8_l74_tm;
	floor_area 1606;
	cooling_cop_curve LINEAR;
	mass_temperature 72.33405386694106;
	number_of_stories 1;
	Rwall 18.91;
	cooling_cap_curve FLAT;
	Rfloor 18.77;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 29.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.22235246209367;
	thermostat_deadband 2.5432056133886993;
}

object house {
	name house9_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.690;
	air_temperature 73.20201240535138;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 955;
	window_frame 2;
	parent tpm9_l74_tm;
	floor_area 1190;
	cooling_cop_curve LINEAR;
	mass_temperature 73.20201240535138;
	number_of_stories 1;
	Rwall 14.04;
	cooling_cap_curve FLAT;
	Rfloor 18.92;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 31.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.89662268632185;
	thermostat_deadband 1.1452001330952106;
}

object house {
	name house10_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.092;
	air_temperature 68.84418471240846;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1194;
	window_frame 2;
	parent tpm10_l74_tm;
	floor_area 1406;
	cooling_cop_curve LINEAR;
	mass_temperature 68.84418471240846;
	number_of_stories 2;
	Rwall 18.75;
	cooling_cap_curve FLAT;
	Rfloor 19.66;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 34.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.33185195804549;
