	thermostat_deadband 1.7371978398871508;
}

object house {
	name house11_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.34;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.838;
	air_temperature 72.38329424138536;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3650;
	window_frame 2;
	parent tpm11_l74_tm;
	floor_area 1698;
	cooling_cop_curve LINEAR;
	mass_temperature 72.38329424138536;
	number_of_stories 2;
	Rwall 20.18;
	cooling_cap_curve FLAT;
	Rfloor 15.29;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 25.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 71.94518945730933;
	thermostat_deadband 1.288480204043132;
}

object house {
	name house12_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.917;
	air_temperature 71.65558027478623;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2315;
	window_frame 1;
	parent tpm12_l74_tm;
	floor_area 1279;
	cooling_cop_curve LINEAR;
	mass_temperature 71.65558027478623;
	number_of_stories 1;
	Rwall 14.94;
	cooling_cap_curve FLAT;
	Rfloor 12.99;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 19.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.30788824114917;
	thermostat_deadband 1.1180464905382295;
}

object house {
	name house13_l74_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.430;
	air_temperature 71.83767946679266;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2444;
	window_frame 2;
	parent tpm13_l74_tm;
	floor_area 1544;
	cooling_cop_curve LINEAR;
	mass_temperature 71.83767946679266;
	number_of_stories 1;
	Rwall 24.28;
	cooling_cap_curve FLAT;
	Rfloor 19.04;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 31.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.1387785808149;
	thermostat_deadband 2.809964639156683;
}

object house {
	name house14_l74_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.943;
	air_temperature 70.21231198067368;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.06;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3820;
	window_frame 1;
	parent tpm14_l74_tm;
	floor_area 1078;
	cooling_cop_curve LINEAR;
	mass_temperature 70.21231198067368;
	number_of_stories 1;
	Rwall 14.51;
	cooling_cap_curve FLAT;
	Rfloor 18.35;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 18.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.80560463714887;
	thermostat_deadband 2.6730943612383955;
}

object house {
	name house0_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.167;
	air_temperature 71.4779000689733;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3360;
	window_frame 4;
	parent tpm0_l75_tm;
	floor_area 2198;
	cooling_cop_curve LINEAR;
	mass_temperature 71.4779000689733;
	number_of_stories 1;
	Rwall 24.43;
	cooling_cap_curve FLAT;
	Rfloor 24.04;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 44.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.73475030922282;
	thermostat_deadband 1.5872336396068203;
}

object house {
	name house1_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.162;
	air_temperature 68.95135486974583;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 841;
	window_frame 2;
	parent tpm1_l75_tm;
	floor_area 1592;
	cooling_cop_curve LINEAR;
	mass_temperature 68.95135486974583;
	number_of_stories 1;
	Rwall 14.35;
	cooling_cap_curve FLAT;
	Rfloor 18.69;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 32.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.13098150421003;
	thermostat_deadband 1.031476479340925;
}

object house {
	name house2_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.90;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.914;
	air_temperature 70.57515619615714;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2619;
	window_frame 1;
	parent tpm2_l75_tm;
	floor_area 1216;
	cooling_cop_curve LINEAR;
	mass_temperature 70.57515619615714;
	number_of_stories 1;
	Rwall 16.10;
	cooling_cap_curve FLAT;
	Rfloor 14.46;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 20.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.51254698484902;
	thermostat_deadband 1.0567258684601502;
}

object house {
	name house3_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.091;
	air_temperature 72.66770166992693;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2475;
	window_frame 1;
	parent tpm3_l75_tm;
	floor_area 936;
	cooling_cop_curve LINEAR;
	mass_temperature 72.66770166992693;
	number_of_stories 1;
	Rwall 15.85;
	cooling_cap_curve FLAT;
	Rfloor 13.99;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 17.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.37141387475614;
	thermostat_deadband 2.4094643888333405;
}

object house {
	name house4_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.541;
	air_temperature 73.72555093639357;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1157;
	window_frame 2;
	parent tpm4_l75_tm;
	floor_area 1154;
	cooling_cop_curve LINEAR;
	mass_temperature 73.72555093639357;
	number_of_stories 1;
	Rwall 16.23;
	cooling_cap_curve FLAT;
	Rfloor 17.73;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 26.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.77980875354126;
	thermostat_deadband 2.9165586676842117;
}

object house {
	name house5_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.860;
	air_temperature 70.07725104690178;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1364;
	window_frame 2;
	parent tpm5_l75_tm;
	floor_area 2045;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07725104690178;
	number_of_stories 1;
	Rwall 19.64;
	cooling_cap_curve FLAT;
	Rfloor 22.81;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 39.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.03870923692925;
	thermostat_deadband 1.9755291189954134;
}

object house {
	name house6_l75_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.403;
	auxiliary_strategy DEADBAND;
	air_temperature 71.97867049183125;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 6909;
	window_frame 2;
	parent tpm6_l75_tm;
	floor_area 1906;
	cooling_cop_curve LINEAR;
	mass_temperature 71.97867049183125;
	number_of_stories 1;
	Rwall 19.45;
	cooling_cap_curve FLAT;
	Rfloor 19.39;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 31.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.0313095311327;
	thermostat_deadband 2.9781761507137077;
}

object house {
	name house7_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.537;
	air_temperature 70.07346236842487;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1001;
	window_frame 1;
	parent tpm7_l75_tm;
	floor_area 909;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07346236842487;
	number_of_stories 2;
	Rwall 15.37;
	cooling_cap_curve FLAT;
	Rfloor 19.16;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 17.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.70302321942177;
	thermostat_deadband 1.304094050088844;
}

object house {
	name house8_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.293;
	air_temperature 72.81951167232084;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1086;
	window_frame 4;
	parent tpm8_l75_tm;
	floor_area 1625;
	cooling_cop_curve LINEAR;
	mass_temperature 72.81951167232084;
	number_of_stories 1;
	Rwall 31.45;
	cooling_cap_curve FLAT;
	Rfloor 25.99;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 39.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.71968910315871;
	thermostat_deadband 2.934093583958646;
}

object house {
	name house9_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.964;
	air_temperature 70.75847153796401;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 859;
	window_frame 4;
	parent tpm9_l75_tm;
	floor_area 2197;
	cooling_cop_curve LINEAR;
	mass_temperature 70.75847153796401;
	number_of_stories 2;
	Rwall 32.97;
	cooling_cap_curve FLAT;
	Rfloor 33.44;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 49.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.77831312636204;
	thermostat_deadband 1.2025684939294843;
}

object house {
	name house10_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.522;
	air_temperature 69.16695725449762;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1550;
	window_frame 4;
	parent tpm10_l75_tm;
	floor_area 2654;
	cooling_cop_curve LINEAR;
	mass_temperature 69.16695725449762;
	number_of_stories 1;
	Rwall 25.98;
	cooling_cap_curve FLAT;
	Rfloor 33.05;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 44.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.56847527011159;
	thermostat_deadband 2.0248169640496796;
}

object house {
	name house11_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.846;
	air_temperature 71.81296461139517;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2916;
	window_frame 2;
	parent tpm11_l75_tm;
	floor_area 1560;
	cooling_cop_curve LINEAR;
	mass_temperature 71.81296461139517;
	number_of_stories 1;
	Rwall 18.16;
	cooling_cap_curve FLAT;
	Rfloor 19.76;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 26.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.30911495987797;
	thermostat_deadband 2.6886540279656446;
}

object house {
	name house12_l75_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.946;
	air_temperature 71.75896723504349;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3189;
	window_frame 2;
	parent tpm12_l75_tm;
	floor_area 1593;
	cooling_cop_curve LINEAR;
	mass_temperature 71.75896723504349;
	number_of_stories 2;
	Rwall 22.55;
	cooling_cap_curve FLAT;
	Rfloor 22.91;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 35.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.99790673186997;
	thermostat_deadband 1.8603617152781082;
}

object house {
	name house13_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.742;
	air_temperature 70.0635682864307;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4109;
	window_frame 1;
	parent tpm13_l75_tm;
	floor_area 1282;
	cooling_cop_curve LINEAR;
	mass_temperature 70.0635682864307;
	number_of_stories 1;
	Rwall 12.57;
	cooling_cap_curve FLAT;
	Rfloor 14.60;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 19.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.93680450713161;
	thermostat_deadband 2.3954568035699184;
}

object house {
	name house14_l75_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.645;
	air_temperature 69.14835215811576;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 89;
	window_frame 2;
	parent tpm14_l75_tm;
	floor_area 1107;
	cooling_cop_curve LINEAR;
	mass_temperature 69.14835215811576;
	number_of_stories 2;
	Rwall 20.11;
	cooling_cap_curve FLAT;
	Rfloor 19.02;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 30.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.87637759781545;
	thermostat_deadband 1.4039328568484064;
}

object house {
	name house0_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.803;
	air_temperature 72.11306927137491;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1283;
	window_frame 2;
	parent tpm0_l77_tm;
	floor_area 1675;
	cooling_cop_curve LINEAR;
	mass_temperature 72.11306927137491;
	number_of_stories 1;
	Rwall 24.92;
	cooling_cap_curve FLAT;
	Rfloor 26.01;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 38.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.89576962262457;
	thermostat_deadband 1.9810981095878655;
}

object house {
	name house1_l77_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.95;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.716;
	air_temperature 68.3056998024613;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1195;
	window_frame 1;
	parent tpm1_l77_tm;
	floor_area 818;
	cooling_cop_curve LINEAR;
	mass_temperature 68.3056998024613;
	number_of_stories 1;
	Rwall 13.69;
	cooling_cap_curve FLAT;
	Rfloor 19.19;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 22.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 69.06341204405915;
	thermostat_deadband 1.953228457134652;
}

object house {
	name house2_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.899;
	air_temperature 69.52019583924829;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3038;
	window_frame 2;
	parent tpm2_l77_tm;
	floor_area 1537;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52019583924829;
	number_of_stories 1;
	Rwall 19.32;
	cooling_cap_curve FLAT;
	Rfloor 19.77;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 32.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.60710962637832;
	thermostat_deadband 1.5695594100619086;
}

object house {
	name house3_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.592;
	air_temperature 72.51626981385394;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1826;
	window_frame 4;
	parent tpm3_l77_tm;
	floor_area 1834;
	cooling_cop_curve LINEAR;
	mass_temperature 72.51626981385394;
	number_of_stories 2;
	Rwall 33.15;
	cooling_cap_curve FLAT;
	Rfloor 35.08;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 49.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.65063181121849;
	thermostat_deadband 1.3625353242956848;
}

object house {
	name house4_l77_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.761;
	auxiliary_strategy DEADBAND;
	air_temperature 70.01664192940224;
	heating_COP 3.4;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.33;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1419;
	window_frame 4;
	parent tpm4_l77_tm;
	floor_area 1801;
	cooling_cop_curve LINEAR;
	mass_temperature 70.01664192940224;
	number_of_stories 2;
	Rwall 24.82;
	cooling_cap_curve FLAT;
	Rfloor 25.05;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 38.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.07798609554823;
	thermostat_deadband 2.893114172148003;
}

object house {
	name house5_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.820;
	air_temperature 72.5670025166779;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -308;
	window_frame 4;
	parent tpm5_l77_tm;
	floor_area 2186;
	cooling_cop_curve LINEAR;
	mass_temperature 72.5670025166779;
	number_of_stories 1;
	Rwall 27.85;
	cooling_cap_curve FLAT;
	Rfloor 32.25;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 55.74;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 72.58938308496556;
	thermostat_deadband 1.162107577268123;
}

object house {
	name house6_l77_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.873;
	air_temperature 70.05646326461475;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2529;
	window_frame 2;
	parent tpm6_l77_tm;
	floor_area 1752;
	cooling_cop_curve LINEAR;
	mass_temperature 70.05646326461475;
	number_of_stories 1;
	Rwall 20.72;
	cooling_cap_curve FLAT;
	Rfloor 22.74;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 33.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.27294933615241;
	thermostat_deadband 1.419205457754391;
}

object house {
	name house7_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.559;
	air_temperature 71.51334391698923;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 125;
	window_frame 4;
	parent tpm7_l77_tm;
	floor_area 2150;
	cooling_cop_curve LINEAR;
	mass_temperature 71.51334391698923;
	number_of_stories 1;
	Rwall 32.91;
	cooling_cap_curve FLAT;
	Rfloor 35.92;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 52.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.270826341742;
	thermostat_deadband 2.7304229258212587;
}

object house {
	name house8_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.614;
	air_temperature 70.89104012688897;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2458;
	window_frame 2;
	parent tpm8_l77_tm;
	floor_area 1945;
	cooling_cop_curve LINEAR;
	mass_temperature 70.89104012688897;
	number_of_stories 2;
	Rwall 25.51;
	cooling_cap_curve FLAT;
	Rfloor 26.03;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 32.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.59462839318583;
	thermostat_deadband 2.7401995805888437;
}

object house {
	name house9_l77_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.856;
	air_temperature 69.62483403339552;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -9;
	window_frame 1;
	parent tpm9_l77_tm;
	floor_area 1034;
	cooling_cop_curve LINEAR;
	mass_temperature 69.62483403339552;
	number_of_stories 2;
	Rwall 13.65;
	cooling_cap_curve FLAT;
	Rfloor 18.21;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 20.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.74543670993837;
	thermostat_deadband 1.3883884152269381;
}

object house {
	name house10_l77_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.574;
	air_temperature 70.22848254334858;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -864;
	window_frame 2;
	parent tpm10_l77_tm;
	floor_area 600;
	cooling_cop_curve LINEAR;
	mass_temperature 70.22848254334858;
	number_of_stories 1;
	Rwall 13.19;
	cooling_cap_curve FLAT;
	Rfloor 12.03;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 19.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.61412141461923;
	thermostat_deadband 1.0888867765191124;
}

object house {
	name house11_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.981;
	air_temperature 71.49004644107842;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.61;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3554;
	window_frame 2;
	parent tpm11_l77_tm;
	floor_area 1337;
	cooling_cop_curve LINEAR;
	mass_temperature 71.49004644107842;
	number_of_stories 1;
	Rwall 19.83;
	cooling_cap_curve FLAT;
	Rfloor 21.13;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 32.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.0009221199072;
	thermostat_deadband 1.4500031893543242;
}

object house {
	name house12_l77_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.125;
	auxiliary_strategy DEADBAND;
	air_temperature 69.13092135623822;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -214;
	window_frame 2;
	parent tpm12_l77_tm;
	floor_area 1452;
	cooling_cop_curve LINEAR;
	mass_temperature 69.13092135623822;
	number_of_stories 1;
	Rwall 18.53;
	cooling_cap_curve FLAT;
	Rfloor 24.21;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 40.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.63471124887096;
	thermostat_deadband 1.2096684145065018;
}

object house {
	name house13_l77_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.28;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.592;
	air_temperature 72.24176498402593;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 278;
	window_frame 2;
	parent tpm13_l77_tm;
	floor_area 1589;
	cooling_cop_curve LINEAR;
	mass_temperature 72.24176498402593;
	number_of_stories 1;
	Rwall 18.03;
	cooling_cap_curve FLAT;
	Rfloor 17.78;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 32.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.6856151026589;
	thermostat_deadband 1.2360406224837583;
}

object house {
	name house14_l77_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.190;
	air_temperature 72.56368064833345;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 833;
	window_frame 4;
	parent tpm14_l77_tm;
	floor_area 2012;
	cooling_cop_curve LINEAR;
	mass_temperature 72.56368064833345;
	number_of_stories 2;
	Rwall 27.71;
	cooling_cap_curve FLAT;
	Rfloor 26.08;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 47.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.31333028966377;
	thermostat_deadband 1.508576260554688;
}

object house {
	name house0_l79_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.087;
	air_temperature 73.09667335192309;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2963;
	window_frame 4;
	parent tpm0_l79_tm;
	floor_area 1982;
	cooling_cop_curve LINEAR;
	mass_temperature 73.09667335192309;
	number_of_stories 1;
	Rwall 24.33;
	cooling_cap_curve FLAT;
	Rfloor 27.66;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 53.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.08362843514945;
	thermostat_deadband 2.214361280260384;
}

object house {
	name house1_l79_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.699;
	auxiliary_strategy DEADBAND;
	air_temperature 71.61599616022322;
	heating_COP 3.2;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 864;
	window_frame 4;
	parent tpm1_l79_tm;
	floor_area 1971;
	cooling_cop_curve LINEAR;
	mass_temperature 71.61599616022322;
	number_of_stories 1;
	Rwall 26.45;
	cooling_cap_curve FLAT;
	Rfloor 34.00;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 40.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.54441449630421;
	thermostat_deadband 1.2255030198073167;
}

object house {
	name house2_l79_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.882;
	air_temperature 70.35751389617133;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 7473;
	window_frame 2;
	parent tpm2_l79_tm;
	floor_area 1935;
	cooling_cop_curve LINEAR;
	mass_temperature 70.35751389617133;
	number_of_stories 2;
	Rwall 23.79;
	cooling_cap_curve FLAT;
	Rfloor 23.32;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 32.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 71.59093263044592;
	thermostat_deadband 2.6039144807468904;
}

object house {
	name house3_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.453;
	air_temperature 72.2488402746294;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4136;
	window_frame 2;
	parent tpm3_l79_tm;
	floor_area 1229;
	cooling_cop_curve LINEAR;
	mass_temperature 72.2488402746294;
	number_of_stories 1;
	Rwall 21.39;
	cooling_cap_curve FLAT;
	Rfloor 16.95;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 30.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.59439457635712;
	thermostat_deadband 2.651361642038899;
}

object house {
	name house4_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.543;
	air_temperature 70.65643380581272;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -597;
	window_frame 2;
	parent tpm4_l79_tm;
	floor_area 1607;
	cooling_cop_curve LINEAR;
	mass_temperature 70.65643380581272;
	number_of_stories 1;
	Rwall 21.69;
	cooling_cap_curve FLAT;
	Rfloor 17.00;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 37.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.56174572827798;
	thermostat_deadband 1.9160419261776058;
}

object house {
	name house5_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.753;
	air_temperature 71.85628064158989;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -518;
	window_frame 2;
	parent tpm5_l79_tm;
	floor_area 840;
	cooling_cop_curve LINEAR;
	mass_temperature 71.85628064158989;
	number_of_stories 1;
	Rwall 10.70;
	cooling_cap_curve FLAT;
	Rfloor 13.21;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 23.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.523218494133;
	thermostat_deadband 2.845828581264971;
}

object house {
	name house6_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.84;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.332;
	air_temperature 71.40209376662771;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2211;
	window_frame 1;
	parent tpm6_l79_tm;
	floor_area 1149;
	cooling_cop_curve LINEAR;
	mass_temperature 71.40209376662771;
	number_of_stories 2;
	Rwall 12.28;
	cooling_cap_curve FLAT;
	Rfloor 13.06;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 22.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.43917153141734;
	thermostat_deadband 2.4025136948914545;
}

object house {
	name house7_l79_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.121;
	auxiliary_strategy DEADBAND;
	air_temperature 70.16622697740897;
	heating_COP 3.4;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1611;
	window_frame 4;
	parent tpm7_l79_tm;
	floor_area 2026;
	cooling_cop_curve LINEAR;
	mass_temperature 70.16622697740897;
	number_of_stories 1;
	Rwall 25.58;
	cooling_cap_curve FLAT;
	Rfloor 28.81;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 55.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.50414095000811;
	thermostat_deadband 1.5729726966304847;
}

object house {
	name house8_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.714;
	air_temperature 69.90773001009534;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3880;
	window_frame 2;
	parent tpm8_l79_tm;
	floor_area 823;
	cooling_cop_curve LINEAR;
	mass_temperature 69.90773001009534;
	number_of_stories 1;
	Rwall 10.51;
	cooling_cap_curve FLAT;
	Rfloor 13.61;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 16.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.77963775607992;
	thermostat_deadband 1.6294655440009516;
}

object house {
	name house9_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.191;
	air_temperature 70.84876798782088;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2650;
	window_frame 2;
	parent tpm9_l79_tm;
	floor_area 940;
	cooling_cop_curve LINEAR;
	mass_temperature 70.84876798782088;
	number_of_stories 1;
	Rwall 10.87;
	cooling_cap_curve FLAT;
	Rfloor 11.43;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 20.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.41800750176779;
	thermostat_deadband 1.537498774153471;
}

object house {
	name house10_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.97;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.884;
	air_temperature 67.61875087159923;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -175;
	window_frame 2;
	parent tpm10_l79_tm;
	floor_area 1372;
	cooling_cop_curve LINEAR;
	mass_temperature 67.61875087159923;
	number_of_stories 1;
	Rwall 16.79;
	cooling_cap_curve FLAT;
	Rfloor 20.71;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 26.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.29404360467231;
	thermostat_deadband 2.1515056900611045;
}

object house {
	name house11_l79_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.396;
	air_temperature 68.15229466654543;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2910;
	window_frame 2;
	parent tpm11_l79_tm;
	floor_area 1409;
	cooling_cop_curve LINEAR;
	mass_temperature 68.15229466654543;
	number_of_stories 1;
	Rwall 21.98;
	cooling_cap_curve FLAT;
	Rfloor 23.87;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 33.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.0462399711185;
	thermostat_deadband 2.855506158647408;
}

object house {
	name house12_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.652;
	air_temperature 69.76004721861008;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4645;
	window_frame 1;
	parent tpm12_l79_tm;
	floor_area 1124;
	cooling_cop_curve LINEAR;
	mass_temperature 69.76004721861008;
	number_of_stories 2;
	Rwall 15.77;
	cooling_cap_curve FLAT;
	Rfloor 19.04;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 20.45;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.46224090123486;
	thermostat_deadband 2.6858422242549707;
}

object house {
	name house13_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.959;
	air_temperature 69.82804860455191;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4393;
	window_frame 2;
	parent tpm13_l79_tm;
	floor_area 1107;
	cooling_cop_curve LINEAR;
	mass_temperature 69.82804860455191;
	number_of_stories 1;
	Rwall 14.11;
	cooling_cap_curve FLAT;
	Rfloor 18.20;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 26.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.24300331008858;
	thermostat_deadband 1.0849792164763163;
}

object house {
	name house14_l79_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.646;
	air_temperature 68.93296797849304;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1634;
	window_frame 2;
	parent tpm14_l79_tm;
	floor_area 1796;
	cooling_cop_curve LINEAR;
	mass_temperature 68.93296797849304;
	number_of_stories 1;
	Rwall 15.69;
	cooling_cap_curve FLAT;
	Rfloor 16.28;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 27.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.90826873322716;
	thermostat_deadband 2.7710452748977543;
}

object house {
	name house0_l80_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.690;
	air_temperature 72.07606285292879;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -550;
	window_frame 2;
	parent tpm0_l80_tm;
	floor_area 1503;
	cooling_cop_curve LINEAR;
	mass_temperature 72.07606285292879;
	number_of_stories 1;
	Rwall 22.88;
	cooling_cap_curve FLAT;
	Rfloor 23.27;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 42.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.11995047001348;
	thermostat_deadband 1.0299525204380389;
}

object house {
	name house1_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.444;
	air_temperature 71.35060708624543;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -138;
	window_frame 2;
	parent tpm1_l80_tm;
	floor_area 765;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35060708624543;
	number_of_stories 1;
	Rwall 10.67;
	cooling_cap_curve FLAT;
	Rfloor 14.69;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 23.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.22198570475284;
	thermostat_deadband 1.1207589640511928;
}

object house {
	name house2_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.741;
	air_temperature 73.02522699419853;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3542;
	window_frame 2;
	parent tpm2_l80_tm;
	floor_area 1403;
	cooling_cop_curve LINEAR;
	mass_temperature 73.02522699419853;
	number_of_stories 1;
	Rwall 15.31;
	cooling_cap_curve FLAT;
	Rfloor 16.65;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 34.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.72202060734779;
	thermostat_deadband 1.3205198402731901;
}

object house {
	name house3_l80_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.629;
	auxiliary_strategy DEADBAND;
	air_temperature 70.36885322300728;
	heating_COP 2.7;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4242;
	window_frame 1;
	parent tpm3_l80_tm;
	floor_area 1297;
	cooling_cop_curve LINEAR;
	mass_temperature 70.36885322300728;
	number_of_stories 1;
	Rwall 12.11;
	cooling_cap_curve FLAT;
	Rfloor 18.78;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 16.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.04546948971772;
	thermostat_deadband 1.370232777758461;
}

object house {
	name house4_l80_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.461;
	air_temperature 68.9604007876212;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -809;
	window_frame 4;
	parent tpm4_l80_tm;
	floor_area 1994;
	cooling_cop_curve LINEAR;
	mass_temperature 68.9604007876212;
	number_of_stories 1;
	Rwall 24.06;
	cooling_cap_curve FLAT;
	Rfloor 26.18;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 53.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.04642225252964;
	thermostat_deadband 2.0641848183440574;
}

object house {
	name house5_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.875;
	air_temperature 71.2065948607491;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1619;
	window_frame 2;
	parent tpm5_l80_tm;
	floor_area 1283;
	cooling_cop_curve LINEAR;
	mass_temperature 71.2065948607491;
	number_of_stories 1;
	Rwall 22.70;
	cooling_cap_curve FLAT;
	Rfloor 21.09;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 29.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.22149313732807;
	thermostat_deadband 2.428599692587487;
}

object house {
	name house6_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.495;
	air_temperature 71.38150111216062;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2961;
	window_frame 2;
	parent tpm6_l80_tm;
	floor_area 950;
	cooling_cop_curve LINEAR;
	mass_temperature 71.38150111216062;
	number_of_stories 1;
	Rwall 11.33;
	cooling_cap_curve FLAT;
	Rfloor 11.85;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 18.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.90944471317285;
	thermostat_deadband 1.252735050661207;
}

object house {
	name house7_l80_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.656;
	air_temperature 71.1978606070207;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -72;
	window_frame 2;
	parent tpm7_l80_tm;
	floor_area 1644;
	cooling_cop_curve LINEAR;
	mass_temperature 71.1978606070207;
	number_of_stories 2;
	Rwall 25.20;
	cooling_cap_curve FLAT;
	Rfloor 18.23;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 30.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.80396314333402;
	thermostat_deadband 2.996397905689219;
}

object house {
	name house8_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.605;
	air_temperature 69.71550114115612;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2001;
	window_frame 2;
	parent tpm8_l80_tm;
	floor_area 1490;
	cooling_cop_curve LINEAR;
	mass_temperature 69.71550114115612;
	number_of_stories 1;
	Rwall 16.75;
	cooling_cap_curve FLAT;
	Rfloor 17.52;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 32.52;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.13508885898028;
	thermostat_deadband 1.2503233159226859;
}

object house {
	name house9_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.094;
	air_temperature 71.97463850815899;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3161;
	window_frame 2;
	parent tpm9_l80_tm;
	floor_area 1306;
	cooling_cop_curve LINEAR;
	mass_temperature 71.97463850815899;
	number_of_stories 1;
	Rwall 19.99;
	cooling_cap_curve FLAT;
	Rfloor 20.21;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 31.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.90442592314012;
	thermostat_deadband 1.3326492274392774;
}

object house {
	name house10_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.536;
	air_temperature 69.628531596511;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 955;
	window_frame 2;
	parent tpm10_l80_tm;
	floor_area 798;
	cooling_cop_curve LINEAR;
	mass_temperature 69.628531596511;
	number_of_stories 1;
	Rwall 12.03;
	cooling_cap_curve FLAT;
	Rfloor 14.27;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 16.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.06884104033638;
	thermostat_deadband 1.3029720156123856;
}

object house {
	name house11_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.229;
	air_temperature 73.52803561123753;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2726;
	window_frame 2;
	parent tpm11_l80_tm;
	floor_area 1632;
	cooling_cop_curve LINEAR;
	mass_temperature 73.52803561123753;
	number_of_stories 1;
	Rwall 19.94;
	cooling_cap_curve FLAT;
	Rfloor 19.06;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 29.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.81734997372592;
	thermostat_deadband 1.6099283659154444;
}

object house {
	name house12_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.922;
	air_temperature 67.66632707534033;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -474;
	window_frame 2;
	parent tpm12_l80_tm;
	floor_area 589;
	cooling_cop_curve LINEAR;
	mass_temperature 67.66632707534033;
	number_of_stories 1;
	Rwall 12.60;
	cooling_cap_curve FLAT;
	Rfloor 12.02;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 18.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.37805336532543;
	thermostat_deadband 1.9216060845863812;
}

object house {
	name house13_l80_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.52;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.270;
	air_temperature 67.21020633979047;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1420;
	window_frame 2;
	parent tpm13_l80_tm;
	floor_area 1733;
	cooling_cop_curve LINEAR;
	mass_temperature 67.21020633979047;
	number_of_stories 1;
	Rwall 22.67;
	cooling_cap_curve FLAT;
	Rfloor 19.69;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 28.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.02393692620586;
	thermostat_deadband 2.107532147412153;
}

object house {
	name house14_l80_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.93;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.087;
	air_temperature 70.83454096697993;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 576;
	window_frame 4;
	parent tpm14_l80_tm;
	floor_area 1933;
	cooling_cop_curve LINEAR;
	mass_temperature 70.83454096697993;
	number_of_stories 1;
	Rwall 29.58;
	cooling_cap_curve FLAT;
	Rfloor 27.20;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 45.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 71.6101226546684;
	thermostat_deadband 2.396232751413799;
}

object house {
	name house0_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.818;
	air_temperature 72.21533656181052;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 299;
	window_frame 2;
	parent tpm0_l82_tm;
	floor_area 1499;
	cooling_cop_curve LINEAR;
	mass_temperature 72.21533656181052;
	number_of_stories 1;
	Rwall 17.15;
	cooling_cap_curve FLAT;
	Rfloor 20.20;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 35.49;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.70871071632759;
	thermostat_deadband 2.442086816864979;
}

object house {
	name house1_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.876;
	air_temperature 71.15743650064827;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4094;
	window_frame 2;
	parent tpm1_l82_tm;
	floor_area 1638;
	cooling_cop_curve LINEAR;
	mass_temperature 71.15743650064827;
	number_of_stories 1;
	Rwall 19.75;
	cooling_cap_curve FLAT;
	Rfloor 22.68;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 26.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.54616881975396;
	thermostat_deadband 2.463860555363072;
}

object house {
	name house2_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.891;
	air_temperature 70.07831813984326;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2780;
	window_frame 1;
	parent tpm2_l82_tm;
	floor_area 1288;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07831813984326;
	number_of_stories 1;
	Rwall 15.28;
	cooling_cap_curve FLAT;
	Rfloor 13.80;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 22.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.8779428123073;
	thermostat_deadband 1.7182130153066002;
}

object house {
	name house3_l82_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.519;
	auxiliary_strategy DEADBAND;
	air_temperature 73.00721441185573;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1269;
	window_frame 2;
	parent tpm3_l82_tm;
	floor_area 1234;
	cooling_cop_curve LINEAR;
	mass_temperature 73.00721441185573;
	number_of_stories 1;
	Rwall 21.35;
	cooling_cap_curve FLAT;
	Rfloor 21.89;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 30.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.5020507327009;
	thermostat_deadband 1.3463864724571752;
}

object house {
	name house4_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.101;
	air_temperature 67.93970602701995;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1359;
	window_frame 2;
	parent tpm4_l82_tm;
	floor_area 1790;
	cooling_cop_curve LINEAR;
	mass_temperature 67.93970602701995;
	number_of_stories 1;
	Rwall 15.59;
	cooling_cap_curve FLAT;
	Rfloor 16.88;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 33.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 68.13826578252672;
	thermostat_deadband 2.320677191956445;
}

object house {
	name house5_l82_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.903;
	air_temperature 71.90782314440975;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2353;
	window_frame 4;
	parent tpm5_l82_tm;
	floor_area 2098;
	cooling_cop_curve LINEAR;
	mass_temperature 71.90782314440975;
	number_of_stories 1;
	Rwall 23.42;
	cooling_cap_curve FLAT;
	Rfloor 32.18;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 43.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.95640776116247;
	thermostat_deadband 2.442396225861806;
}

object house {
	name house6_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.811;
	air_temperature 71.84346185078446;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3162;
	window_frame 2;
	parent tpm6_l82_tm;
	floor_area 1982;
	cooling_cop_curve LINEAR;
	mass_temperature 71.84346185078446;
	number_of_stories 1;
	Rwall 19.12;
	cooling_cap_curve FLAT;
	Rfloor 17.12;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 31.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 71.21932018361298;
	thermostat_deadband 2.0035462613998902;
}

object house {
	name house7_l82_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.032;
	air_temperature 69.86990721706721;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1739;
	window_frame 2;
	parent tpm7_l82_tm;
	floor_area 2221;
	cooling_cop_curve LINEAR;
	mass_temperature 69.86990721706721;
	number_of_stories 2;
	Rwall 18.29;
	cooling_cap_curve FLAT;
	Rfloor 18.60;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 42.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.38041992984115;
	thermostat_deadband 2.046311979984152;
}

object house {
	name house8_l82_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.958;
	air_temperature 71.1493184978721;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3103;
	window_frame 2;
	parent tpm8_l82_tm;
	floor_area 1650;
	cooling_cop_curve LINEAR;
	mass_temperature 71.1493184978721;
	number_of_stories 1;
	Rwall 19.64;
	cooling_cap_curve FLAT;
	Rfloor 23.08;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 37.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.02521508405236;
	thermostat_deadband 1.60580961733967;
}

object house {
	name house9_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.064;
	air_temperature 68.73895793533549;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 229;
	window_frame 2;
	parent tpm9_l82_tm;
	floor_area 1679;
	cooling_cop_curve LINEAR;
	mass_temperature 68.73895793533549;
	number_of_stories 1;
	Rwall 18.47;
	cooling_cap_curve FLAT;
	Rfloor 18.19;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 31.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.84839057787035;
	thermostat_deadband 1.3189381846823176;
}

object house {
	name house10_l82_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.723;
	auxiliary_strategy DEADBAND;
	air_temperature 69.5681498306401;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1389;
	window_frame 2;
	parent tpm10_l82_tm;
	floor_area 2032;
	cooling_cop_curve LINEAR;
	mass_temperature 69.5681498306401;
	number_of_stories 1;
	Rwall 20.68;
	cooling_cap_curve FLAT;
	Rfloor 18.33;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 35.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.1340975755527;
	thermostat_deadband 1.5362185298250781;
}

object house {
	name house11_l82_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.657;
	auxiliary_strategy DEADBAND;
	air_temperature 67.95607457882295;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3054;
	window_frame 2;
	parent tpm11_l82_tm;
	floor_area 1476;
	cooling_cop_curve LINEAR;
	mass_temperature 67.95607457882295;
	number_of_stories 1;
	Rwall 20.89;
	cooling_cap_curve FLAT;
	Rfloor 24.73;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 41.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.19605269606949;
	thermostat_deadband 1.0504636545756323;
}

object house {
	name house12_l82_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.705;
	air_temperature 70.24764039446949;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1895;
	window_frame 4;
	parent tpm12_l82_tm;
	floor_area 2069;
	cooling_cop_curve LINEAR;
	mass_temperature 70.24764039446949;
	number_of_stories 1;
	Rwall 29.94;
	cooling_cap_curve FLAT;
	Rfloor 27.06;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 41.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.30926721080968;
	thermostat_deadband 2.452486562612254;
}

object house {
	name house13_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.989;
	air_temperature 72.1784205777119;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2731;
	window_frame 2;
	parent tpm13_l82_tm;
	floor_area 1352;
	cooling_cop_curve LINEAR;
	mass_temperature 72.1784205777119;
	number_of_stories 2;
	Rwall 17.82;
	cooling_cap_curve FLAT;
	Rfloor 22.38;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 27.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.5202540971764;
	thermostat_deadband 1.0704396091508142;
}

object house {
	name house14_l82_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.75;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.401;
	air_temperature 70.45271619489763;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -452;
	window_frame 2;
	parent tpm14_l82_tm;
	floor_area 776;
	cooling_cop_curve LINEAR;
	mass_temperature 70.45271619489763;
	number_of_stories 1;
	Rwall 9.41;
	cooling_cap_curve FLAT;
	Rfloor 12.66;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.69257246385071;
	thermostat_deadband 2.154992376130245;
}

object house {
	name house0_l83_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.18;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.239;
	air_temperature 69.07808143976037;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1700;
	window_frame 2;
	parent tpm0_l83_tm;
	floor_area 1029;
	cooling_cop_curve LINEAR;
	mass_temperature 69.07808143976037;
	number_of_stories 1;
	Rwall 10.79;
	cooling_cap_curve FLAT;
	Rfloor 12.53;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 18.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.75100975978289;
	thermostat_deadband 1.5359773650088402;
}

object house {
	name house1_l83_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.186;
	air_temperature 72.23239800031683;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1388;
	window_frame 2;
	parent tpm1_l83_tm;
	floor_area 2367;
	cooling_cop_curve LINEAR;
	mass_temperature 72.23239800031683;
	number_of_stories 2;
	Rwall 19.62;
	cooling_cap_curve FLAT;
	Rfloor 19.45;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 33.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.10651738849052;
	thermostat_deadband 1.759332886413358;
}

object house {
	name house2_l83_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.294;
	air_temperature 72.56209652198817;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3474;
	window_frame 2;
	parent tpm2_l83_tm;
	floor_area 1873;
	cooling_cop_curve LINEAR;
	mass_temperature 72.56209652198817;
	number_of_stories 2;
	Rwall 22.11;
	cooling_cap_curve FLAT;
	Rfloor 17.84;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 34.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.9177770908561;
	thermostat_deadband 1.0031891412085892;
}

object house {
	name house3_l83_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.473;
	air_temperature 72.59835860082214;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 632;
	window_frame 2;
	parent tpm3_l83_tm;
	floor_area 2127;
	cooling_cop_curve LINEAR;
	mass_temperature 72.59835860082214;
	number_of_stories 1;
	Rwall 17.62;
	cooling_cap_curve FLAT;
	Rfloor 20.79;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 25.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.89555497009678;
	thermostat_deadband 2.6102549704156757;
}

object house {
	name house4_l83_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.232;
	air_temperature 70.37793807883635;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 944;
	window_frame 2;
	parent tpm4_l83_tm;
	floor_area 2349;
	cooling_cop_curve LINEAR;
	mass_temperature 70.37793807883635;
	number_of_stories 1;
	Rwall 13.99;
	cooling_cap_curve FLAT;
	Rfloor 18.64;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 34.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.68499445521415;
	thermostat_deadband 2.957713962046112;
}

object house {
	name house5_l83_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.168;
	air_temperature 70.90815145313917;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2148;
	window_frame 1;
	parent tpm5_l83_tm;
	floor_area 1659;
	cooling_cop_curve LINEAR;
	mass_temperature 70.90815145313917;
	number_of_stories 1;
	Rwall 16.34;
	cooling_cap_curve FLAT;
	Rfloor 15.35;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 20.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.00971849056556;
	thermostat_deadband 1.1267380090976966;
}

object house {
	name house6_l83_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.816;
	air_temperature 72.2682457948575;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.84;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1402;
	window_frame 4;
	parent tpm6_l83_tm;
	floor_area 3279;
	cooling_cop_curve LINEAR;
	mass_temperature 72.2682457948575;
	number_of_stories 1;
	Rwall 32.87;
	cooling_cap_curve FLAT;
	Rfloor 29.05;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 47.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.61250043754961;
	thermostat_deadband 1.4774776815413986;
}

object house {
	name house0_l84_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.793;
	air_temperature 71.85763069729312;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1478;
	window_frame 1;
	parent tpm0_l84_tm;
	floor_area 1302;
	cooling_cop_curve LINEAR;
	mass_temperature 71.85763069729312;
	number_of_stories 1;
	Rwall 16.23;
	cooling_cap_curve FLAT;
	Rfloor 15.57;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 16.33;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.43391683821645;
	thermostat_deadband 1.575150765715143;
}

object house {
	name house1_l84_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.611;
	air_temperature 67.08641871550707;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2477;
	window_frame 1;
	parent tpm1_l84_tm;
	floor_area 1277;
	cooling_cop_curve LINEAR;
	mass_temperature 67.08641871550707;
	number_of_stories 1;
	Rwall 13.71;
	cooling_cap_curve FLAT;
	Rfloor 13.84;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 16.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.41582385904054;
	thermostat_deadband 2.949548845020913;
}

object house {
	name house2_l84_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.513;
	air_temperature 73.05548721424775;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2135;
	window_frame 4;
	parent tpm2_l84_tm;
	floor_area 2524;
	cooling_cop_curve LINEAR;
	mass_temperature 73.05548721424775;
	number_of_stories 1;
	Rwall 31.00;
	cooling_cap_curve FLAT;
	Rfloor 34.04;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 45.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.6672794557436;
	thermostat_deadband 1.5057077554965224;
}

object house {
	name house3_l84_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.967;
	auxiliary_strategy DEADBAND;
	air_temperature 68.37613182471388;
	heating_COP 3.8;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 757;
	window_frame 4;
	parent tpm3_l84_tm;
	floor_area 2550;
	cooling_cop_curve LINEAR;
	mass_temperature 68.37613182471388;
	number_of_stories 1;
	Rwall 33.04;
	cooling_cap_curve FLAT;
	Rfloor 26.04;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 52.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.00036849716552;
	thermostat_deadband 1.5084801783591995;
}

object house {
	name house4_l84_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.77;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.336;
	air_temperature 70.53085512157698;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3578;
	window_frame 1;
	parent tpm4_l84_tm;
	floor_area 1824;
	cooling_cop_curve LINEAR;
	mass_temperature 70.53085512157698;
	number_of_stories 2;
	Rwall 15.68;
	cooling_cap_curve FLAT;
	Rfloor 19.15;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 16.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.6616803544866;
	thermostat_deadband 1.2299042992742297;
}

object house {
	name house5_l84_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.969;
	air_temperature 70.2366003088028;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1773;
	window_frame 1;
	parent tpm5_l84_tm;
	floor_area 1432;
	cooling_cop_curve LINEAR;
	mass_temperature 70.2366003088028;
	number_of_stories 2;
	Rwall 15.65;
	cooling_cap_curve FLAT;
	Rfloor 14.99;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 17.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.87774677542271;
	thermostat_deadband 2.1363244883618995;
}

object house {
	name house6_l84_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.661;
	air_temperature 71.98879254467128;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 581;
	window_frame 2;
	parent tpm6_l84_tm;
	floor_area 2268;
	cooling_cop_curve LINEAR;
	mass_temperature 71.98879254467128;
	number_of_stories 1;
	Rwall 16.25;
	cooling_cap_curve FLAT;
	Rfloor 23.12;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 31.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.20415121206125;
	thermostat_deadband 1.9944627939547452;
}

object house {
	name house0_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.06;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.262;
	air_temperature 69.27670388054507;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.44;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2853;
	window_frame 2;
	parent tpm0_l85_tm;
	floor_area 1338;
	cooling_cop_curve LINEAR;
	mass_temperature 69.27670388054507;
	number_of_stories 1;
	Rwall 17.03;
	cooling_cap_curve FLAT;
	Rfloor 23.09;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 32.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.7198826704769;
	thermostat_deadband 2.6096459299794446;
}

object house {
	name house1_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.999;
	air_temperature 70.37984207886802;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2841;
	window_frame 2;
	parent tpm1_l85_tm;
	floor_area 1725;
	cooling_cop_curve LINEAR;
	mass_temperature 70.37984207886802;
	number_of_stories 2;
	Rwall 17.87;
	cooling_cap_curve FLAT;
	Rfloor 23.03;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 29.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.04338698727342;
	thermostat_deadband 2.036864619885339;
}

object house {
	name house2_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.955;
	air_temperature 68.63160465468492;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1840;
	window_frame 2;
	parent tpm2_l85_tm;
	floor_area 1405;
	cooling_cop_curve LINEAR;
	mass_temperature 68.63160465468492;
	number_of_stories 1;
	Rwall 19.61;
	cooling_cap_curve FLAT;
	Rfloor 17.36;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 31.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.82402794923769;
	thermostat_deadband 1.0543955888158405;
}

object house {
	name house3_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.370;
	air_temperature 71.357876233716;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 986;
	window_frame 2;
	parent tpm3_l85_tm;
	floor_area 1885;
	cooling_cop_curve LINEAR;
	mass_temperature 71.357876233716;
	number_of_stories 1;
	Rwall 18.66;
	cooling_cap_curve FLAT;
	Rfloor 18.15;
	airchange_per_hour 0.55;
	heating_cop_curve LINEAR;
	Rroof 38.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.97792509818082;
	thermostat_deadband 1.9732121825629174;
}

object house {
	name house4_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.723;
	air_temperature 71.37543701739075;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -30;
	window_frame 1;
	parent tpm4_l85_tm;
	floor_area 954;
	cooling_cop_curve LINEAR;
	mass_temperature 71.37543701739075;
	number_of_stories 1;
	Rwall 13.12;
	cooling_cap_curve FLAT;
	Rfloor 17.62;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 21.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.09844902787268;
	thermostat_deadband 1.9768849334605518;
}

object house {
	name house5_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.323;
	air_temperature 72.76900094097903;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -163;
	window_frame 2;
	parent tpm5_l85_tm;
	floor_area 1321;
	cooling_cop_curve LINEAR;
	mass_temperature 72.76900094097903;
	number_of_stories 1;
	Rwall 19.74;
	cooling_cap_curve FLAT;
	Rfloor 17.31;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 29.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.25313999899483;
	thermostat_deadband 2.1499806545482287;
}

object house {
	name house6_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.874;
	air_temperature 70.92225887033771;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2107;
	window_frame 4;
	parent tpm6_l85_tm;
	floor_area 2092;
	cooling_cop_curve LINEAR;
	mass_temperature 70.92225887033771;
	number_of_stories 1;
	Rwall 31.75;
	cooling_cap_curve FLAT;
	Rfloor 32.18;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 39.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.52332326804145;
	thermostat_deadband 2.9364235426624834;
}

object house {
	name house7_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.352;
	air_temperature 71.34545293669744;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1711;
	window_frame 2;
	parent tpm7_l85_tm;
	floor_area 2016;
	cooling_cop_curve LINEAR;
	mass_temperature 71.34545293669744;
	number_of_stories 1;
	Rwall 20.62;
	cooling_cap_curve FLAT;
	Rfloor 24.72;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 39.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.5265338638963;
	thermostat_deadband 1.7313526662518366;
}

object house {
	name house8_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.768;
	air_temperature 69.9097072235152;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2736;
	window_frame 4;
	parent tpm8_l85_tm;
	floor_area 2074;
	cooling_cop_curve LINEAR;
	mass_temperature 69.9097072235152;
	number_of_stories 1;
	Rwall 25.87;
	cooling_cap_curve FLAT;
	Rfloor 33.75;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 46.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.15297318329361;
	thermostat_deadband 1.6880203513017078;
}

object house {
	name house9_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.816;
	air_temperature 69.5868945366174;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 191;
	window_frame 2;
	parent tpm9_l85_tm;
	floor_area 1593;
	cooling_cop_curve LINEAR;
	mass_temperature 69.5868945366174;
	number_of_stories 1;
	Rwall 25.79;
	cooling_cap_curve FLAT;
	Rfloor 18.73;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 32.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.462854234738;
	thermostat_deadband 1.4919812119131735;
}

object house {
	name house10_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.212;
	air_temperature 69.94074457963754;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5230;
	window_frame 2;
	parent tpm10_l85_tm;
	floor_area 753;
	cooling_cop_curve LINEAR;
	mass_temperature 69.94074457963754;
	number_of_stories 1;
	Rwall 11.27;
	cooling_cap_curve FLAT;
	Rfloor 13.20;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.29017978370878;
	thermostat_deadband 1.94677145118859;
}

object house {
	name house11_l85_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.763;
	auxiliary_strategy DEADBAND;
	air_temperature 69.35678134869096;
	heating_COP 3.1;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 849;
	window_frame 1;
	parent tpm11_l85_tm;
	floor_area 1316;
	cooling_cop_curve LINEAR;
	mass_temperature 69.35678134869096;
	number_of_stories 1;
	Rwall 14.93;
	cooling_cap_curve FLAT;
	Rfloor 16.73;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 15.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.15200157153588;
	thermostat_deadband 1.85338282436784;
}

object house {
	name house12_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.646;
	air_temperature 71.26013703385762;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1395;
	window_frame 2;
	parent tpm12_l85_tm;
	floor_area 1540;
	cooling_cop_curve LINEAR;
	mass_temperature 71.26013703385762;
	number_of_stories 2;
	Rwall 18.34;
	cooling_cap_curve FLAT;
	Rfloor 24.77;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 36.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.72814462286743;
	thermostat_deadband 2.9494464748304745;
}

object house {
	name house13_l85_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.722;
	air_temperature 71.4486999146206;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -844;
	window_frame 4;
	parent tpm13_l85_tm;
	floor_area 2498;
	cooling_cop_curve LINEAR;
	mass_temperature 71.4486999146206;
	number_of_stories 1;
	Rwall 29.34;
	cooling_cap_curve FLAT;
	Rfloor 32.80;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 57.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.6997312102422;
	thermostat_deadband 2.9339118959334662;
}

object house {
	name house14_l85_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.627;
	air_temperature 69.43340024897239;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1673;
	window_frame 1;
	parent tpm14_l85_tm;
	floor_area 1201;
	cooling_cop_curve LINEAR;
	mass_temperature 69.43340024897239;
	number_of_stories 2;
	Rwall 12.01;
	cooling_cap_curve FLAT;
	Rfloor 15.12;
	airchange_per_hour 0.46;
	heating_cop_curve LINEAR;
	Rroof 15.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.77689907530525;
	thermostat_deadband 1.087724859532765;
}

object house {
	name house0_l86_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.635;
	air_temperature 69.53424001853374;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2820;
	window_frame 2;
	parent tpm0_l86_tm;
	floor_area 2379;
	cooling_cop_curve LINEAR;
	mass_temperature 69.53424001853374;
	number_of_stories 1;
	Rwall 17.80;
	cooling_cap_curve FLAT;
	Rfloor 16.31;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 33.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.18594816025838;
	thermostat_deadband 1.367008934142677;
}

object house {
	name house1_l86_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.739;
	air_temperature 71.4277798085495;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1294;
	window_frame 2;
	parent tpm1_l86_tm;
	floor_area 1224;
	cooling_cop_curve LINEAR;
	mass_temperature 71.4277798085495;
	number_of_stories 1;
	Rwall 12.59;
	cooling_cap_curve FLAT;
	Rfloor 12.07;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 18.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.67941490638056;
	thermostat_deadband 2.3352676029169346;
}

object house {
	name house2_l86_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.603;
	auxiliary_strategy DEADBAND;
	air_temperature 69.49804917173573;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2186;
	window_frame 4;
	parent tpm2_l86_tm;
	floor_area 3087;
	cooling_cop_curve LINEAR;
	mass_temperature 69.49804917173573;
	number_of_stories 1;
	Rwall 31.67;
	cooling_cap_curve FLAT;
	Rfloor 29.77;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 50.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.15386970642948;
	thermostat_deadband 1.6518478796429983;
}

object house {
	name house3_l86_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.458;
	air_temperature 69.89494210477375;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -431;
	window_frame 2;
	parent tpm3_l86_tm;
	floor_area 2631;
	cooling_cop_curve LINEAR;
	mass_temperature 69.89494210477375;
	number_of_stories 2;
	Rwall 22.65;
	cooling_cap_curve FLAT;
	Rfloor 16.55;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 28.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.96379472952236;
	thermostat_deadband 1.0585418802020883;
}

object house {
	name house4_l86_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.584;
	air_temperature 72.23638674498396;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 28;
	window_frame 2;
	parent tpm4_l86_tm;
	floor_area 2719;
	cooling_cop_curve LINEAR;
	mass_temperature 72.23638674498396;
	number_of_stories 2;
	Rwall 21.87;
	cooling_cap_curve FLAT;
	Rfloor 20.95;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 36.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.54136543207707;
	thermostat_deadband 1.8180430231857494;
}

object house {
	name house5_l86_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.539;
	air_temperature 72.64091752643543;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 984;
	window_frame 2;
	parent tpm5_l86_tm;
	floor_area 2332;
	cooling_cop_curve LINEAR;
	mass_temperature 72.64091752643543;
	number_of_stories 2;
	Rwall 18.88;
	cooling_cap_curve FLAT;
	Rfloor 22.31;
	airchange_per_hour 0.43;
	heating_cop_curve LINEAR;
	Rroof 27.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.94762541472514;
	thermostat_deadband 2.288831128474026;
}

object house {
	name house6_l86_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.941;
	air_temperature 69.04603603201798;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.03;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1243;
	window_frame 2;
	parent tpm6_l86_tm;
	floor_area 1068;
	cooling_cop_curve LINEAR;
	mass_temperature 69.04603603201798;
	number_of_stories 1;
	Rwall 13.73;
	cooling_cap_curve FLAT;
	Rfloor 11.53;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 17.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.51009765681904;
	thermostat_deadband 2.575698889892842;
}

object house {
	name house0_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.289;
	air_temperature 72.05716823730154;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.23;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2529;
	window_frame 2;
	parent tpm0_l87_tm;
	floor_area 1495;
	cooling_cop_curve LINEAR;
	mass_temperature 72.05716823730154;
	number_of_stories 1;
	Rwall 18.02;
	cooling_cap_curve FLAT;
	Rfloor 22.02;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 29.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.60957899624282;
	thermostat_deadband 1.4345512600560166;
}

object house {
	name house1_l87_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.333;
	air_temperature 71.16470820456891;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1955;
	window_frame 4;
	parent tpm1_l87_tm;
	floor_area 1809;
	cooling_cop_curve LINEAR;
	mass_temperature 71.16470820456891;
	number_of_stories 1;
	Rwall 28.64;
	cooling_cap_curve FLAT;
	Rfloor 25.28;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 56.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.62036263204531;
	thermostat_deadband 1.4067916839973913;
}

object house {
	name house2_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.771;
	air_temperature 69.7031622682145;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2272;
	window_frame 2;
	parent tpm2_l87_tm;
	floor_area 749;
	cooling_cop_curve LINEAR;
	mass_temperature 69.7031622682145;
	number_of_stories 1;
	Rwall 10.15;
	cooling_cap_curve FLAT;
	Rfloor 15.11;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 17.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.59903667698036;
	thermostat_deadband 2.633650282956875;
}

object house {
	name house3_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.19;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.810;
	air_temperature 68.58392571079547;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2933;
	window_frame 2;
	parent tpm3_l87_tm;
	floor_area 1860;
	cooling_cop_curve LINEAR;
	mass_temperature 68.58392571079547;
	number_of_stories 1;
	Rwall 18.87;
	cooling_cap_curve FLAT;
	Rfloor 21.02;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 36.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.2292517755114;
	thermostat_deadband 1.9277893493186344;
}

object house {
	name house4_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.898;
	air_temperature 70.10151696393125;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -806;
	window_frame 1;
	parent tpm4_l87_tm;
	floor_area 1021;
	cooling_cop_curve LINEAR;
	mass_temperature 70.10151696393125;
	number_of_stories 2;
	Rwall 11.31;
	cooling_cap_curve FLAT;
	Rfloor 14.90;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 17.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.69184219234508;
	thermostat_deadband 2.1449004363131117;
}

object house {
	name house5_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.154;
	air_temperature 72.69137474752233;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2411;
	window_frame 2;
	parent tpm5_l87_tm;
	floor_area 1915;
	cooling_cop_curve LINEAR;
	mass_temperature 72.69137474752233;
	number_of_stories 2;
	Rwall 18.30;
	cooling_cap_curve FLAT;
	Rfloor 17.94;
	airchange_per_hour 0.54;
	heating_cop_curve LINEAR;
	Rroof 38.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.23869665797675;
	thermostat_deadband 2.1227974351822483;
}

object house {
	name house6_l87_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.669;
	auxiliary_strategy DEADBAND;
	air_temperature 73.61673212180834;
	heating_COP 2.8;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.72;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2857;
	window_frame 1;
	parent tpm6_l87_tm;
	floor_area 1161;
	cooling_cop_curve LINEAR;
	mass_temperature 73.61673212180834;
	number_of_stories 1;
	Rwall 13.06;
	cooling_cap_curve FLAT;
	Rfloor 17.35;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 16.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.90932108506651;
	thermostat_deadband 1.8563973153490643;
}

object house {
	name house7_l87_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.297;
	air_temperature 68.13271700695937;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3778;
	window_frame 2;
	parent tpm7_l87_tm;
	floor_area 1806;
	cooling_cop_curve LINEAR;
	mass_temperature 68.13271700695937;
	number_of_stories 1;
	Rwall 21.86;
	cooling_cap_curve FLAT;
	Rfloor 25.45;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 37.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.03640506970562;
	thermostat_deadband 1.0668145852302402;
}

object house {
	name house8_l87_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.727;
	air_temperature 69.22491544058273;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4667;
	window_frame 4;
	parent tpm8_l87_tm;
	floor_area 2147;
	cooling_cop_curve LINEAR;
	mass_temperature 69.22491544058273;
	number_of_stories 2;
	Rwall 23.20;
	cooling_cap_curve FLAT;
	Rfloor 28.47;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 40.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.557246977711;
	thermostat_deadband 1.4965531340394005;
}

object house {
	name house9_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.42;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.060;
	air_temperature 69.7620911343642;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2434;
	window_frame 2;
	parent tpm9_l87_tm;
	floor_area 1800;
	cooling_cop_curve LINEAR;
	mass_temperature 69.7620911343642;
	number_of_stories 1;
	Rwall 19.72;
	cooling_cap_curve FLAT;
	Rfloor 22.42;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 35.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.59201467305294;
	thermostat_deadband 2.457895392286846;
}

object house {
	name house10_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.438;
	air_temperature 72.85752141669423;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 7107;
	window_frame 1;
	parent tpm10_l87_tm;
	floor_area 1261;
	cooling_cop_curve LINEAR;
	mass_temperature 72.85752141669423;
	number_of_stories 1;
	Rwall 13.81;
	cooling_cap_curve FLAT;
	Rfloor 17.42;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 17.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.94517986279666;
	thermostat_deadband 2.660393159670104;
}

object house {
	name house11_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.975;
	air_temperature 70.85863557613628;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2694;
	window_frame 1;
	parent tpm11_l87_tm;
	floor_area 910;
	cooling_cop_curve LINEAR;
	mass_temperature 70.85863557613628;
	number_of_stories 1;
	Rwall 13.81;
	cooling_cap_curve FLAT;
	Rfloor 13.27;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 15.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.07322074587444;
	thermostat_deadband 1.8425467926328216;
}

object house {
	name house12_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.910;
	air_temperature 71.35779425790749;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.08;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 909;
	window_frame 2;
	parent tpm12_l87_tm;
	floor_area 1875;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35779425790749;
	number_of_stories 1;
	Rwall 20.08;
	cooling_cap_curve FLAT;
	Rfloor 18.54;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 27.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.30881797302206;
	thermostat_deadband 1.1609343679582775;
}

object house {
	name house13_l87_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.910;
	air_temperature 68.3332243671998;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3060;
	window_frame 4;
	parent tpm13_l87_tm;
	floor_area 2462;
	cooling_cop_curve LINEAR;
	mass_temperature 68.3332243671998;
	number_of_stories 1;
	Rwall 22.41;
	cooling_cap_curve FLAT;
	Rfloor 28.98;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 49.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.78003629817454;
	thermostat_deadband 2.974869979432726;
}

object house {
	name house14_l87_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.537;
	air_temperature 70.54430726607606;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1513;
	window_frame 1;
	parent tpm14_l87_tm;
	floor_area 1208;
	cooling_cop_curve LINEAR;
	mass_temperature 70.54430726607606;
	number_of_stories 1;
	Rwall 11.28;
	cooling_cap_curve FLAT;
	Rfloor 17.97;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 20.07;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.06090436535278;
	thermostat_deadband 2.447246188797716;
}

object house {
	name house0_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.140;
	air_temperature 73.99839811417434;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2278;
	window_frame 4;
	parent tpm0_l88_tm;
	floor_area 2448;
	cooling_cop_curve LINEAR;
	mass_temperature 73.99839811417434;
	number_of_stories 1;
	Rwall 33.23;
	cooling_cap_curve FLAT;
	Rfloor 34.85;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 53.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.86820759128265;
	thermostat_deadband 2.7190732540434226;
}

object house {
	name house1_l88_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.005;
	auxiliary_strategy DEADBAND;
	air_temperature 67.65676432193361;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3093;
	window_frame 4;
	parent tpm1_l88_tm;
	floor_area 2146;
	cooling_cop_curve LINEAR;
	mass_temperature 67.65676432193361;
	number_of_stories 1;
	Rwall 25.14;
	cooling_cap_curve FLAT;
	Rfloor 26.71;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 38.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.09616029675774;
	thermostat_deadband 2.1397443026296177;
}

object house {
	name house2_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.035;
	air_temperature 72.33322677669241;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2112;
	window_frame 2;
	parent tpm2_l88_tm;
	floor_area 1859;
	cooling_cop_curve LINEAR;
	mass_temperature 72.33322677669241;
	number_of_stories 1;
	Rwall 21.16;
	cooling_cap_curve FLAT;
	Rfloor 18.47;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 35.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.24514317467832;
	thermostat_deadband 2.265699313829925;
}

object house {
	name house3_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.527;
	air_temperature 68.84736025054964;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2174;
	window_frame 4;
	parent tpm3_l88_tm;
	floor_area 1701;
	cooling_cop_curve LINEAR;
	mass_temperature 68.84736025054964;
	number_of_stories 1;
	Rwall 25.08;
	cooling_cap_curve FLAT;
	Rfloor 26.75;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 42.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.57294084837802;
	thermostat_deadband 2.0804456095723816;
}

object house {
	name house4_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.949;
	air_temperature 73.79386853694471;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.91;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5168;
	window_frame 2;
	parent tpm4_l88_tm;
	floor_area 950;
	cooling_cop_curve LINEAR;
	mass_temperature 73.79386853694471;
	number_of_stories 1;
	Rwall 11.75;
	cooling_cap_curve FLAT;
	Rfloor 12.69;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 18.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.77956154655102;
	thermostat_deadband 2.170102020847739;
}

object house {
	name house5_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.135;
	air_temperature 72.82162130866676;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1615;
	window_frame 2;
	parent tpm5_l88_tm;
	floor_area 2029;
	cooling_cop_curve LINEAR;
	mass_temperature 72.82162130866676;
	number_of_stories 1;
	Rwall 18.08;
	cooling_cap_curve FLAT;
	Rfloor 21.05;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 32.16;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.80803057803331;
	thermostat_deadband 2.300400671667195;
}

object house {
	name house6_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.30;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.540;
	air_temperature 69.01830513043882;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -54;
	window_frame 2;
	parent tpm6_l88_tm;
	floor_area 790;
	cooling_cop_curve LINEAR;
	mass_temperature 69.01830513043882;
	number_of_stories 1;
	Rwall 12.82;
	cooling_cap_curve FLAT;
	Rfloor 10.25;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 19.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 70.33010871913025;
	thermostat_deadband 2.7807571222315652;
}

object house {
	name house7_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.553;
	air_temperature 68.8784279810527;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -950;
	window_frame 2;
	parent tpm7_l88_tm;
	floor_area 1399;
	cooling_cop_curve LINEAR;
	mass_temperature 68.8784279810527;
	number_of_stories 1;
	Rwall 18.95;
	cooling_cap_curve FLAT;
	Rfloor 18.79;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 36.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.56904099011786;
	thermostat_deadband 1.2041434582383037;
}

object house {
	name house8_l88_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.725;
	auxiliary_strategy DEADBAND;
	air_temperature 69.93445847937204;
	heating_COP 2.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1078;
	window_frame 1;
	parent tpm8_l88_tm;
	floor_area 1215;
	cooling_cop_curve LINEAR;
	mass_temperature 69.93445847937204;
	number_of_stories 2;
	Rwall 13.76;
	cooling_cap_curve FLAT;
	Rfloor 14.23;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 18.15;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.69825511926267;
	thermostat_deadband 2.2759370894814017;
}

object house {
	name house9_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.275;
	air_temperature 70.22858030168489;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -811;
	window_frame 1;
	parent tpm9_l88_tm;
	floor_area 935;
	cooling_cop_curve LINEAR;
	mass_temperature 70.22858030168489;
	number_of_stories 1;
	Rwall 12.13;
	cooling_cap_curve FLAT;
	Rfloor 12.89;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 18.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.92913984871265;
	thermostat_deadband 2.0631354444847974;
}

object house {
	name house10_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.857;
	air_temperature 72.95078683436334;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2520;
	window_frame 4;
	parent tpm10_l88_tm;
	floor_area 2212;
	cooling_cop_curve LINEAR;
	mass_temperature 72.95078683436334;
	number_of_stories 1;
	Rwall 29.23;
	cooling_cap_curve FLAT;
	Rfloor 24.67;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 43.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.70475164939069;
	thermostat_deadband 2.151268145721963;
}

object house {
	name house11_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.508;
	air_temperature 68.42084112815681;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2043;
	window_frame 4;
	parent tpm11_l88_tm;
	floor_area 2556;
	cooling_cop_curve LINEAR;
	mass_temperature 68.42084112815681;
	number_of_stories 1;
	Rwall 29.59;
	cooling_cap_curve FLAT;
	Rfloor 34.93;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 56.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.33927908851888;
	thermostat_deadband 2.904431629520224;
}

object house {
	name house12_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.574;
	air_temperature 71.91932220832078;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 476;
	window_frame 2;
	parent tpm12_l88_tm;
	floor_area 1613;
	cooling_cop_curve LINEAR;
	mass_temperature 71.91932220832078;
	number_of_stories 1;
	Rwall 17.72;
	cooling_cap_curve FLAT;
	Rfloor 21.92;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 28.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.00636709929961;
	thermostat_deadband 1.1005821262947781;
}

object house {
	name house13_l88_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.852;
	air_temperature 69.73195326868935;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -884;
	window_frame 4;
	parent tpm13_l88_tm;
	floor_area 1648;
	cooling_cop_curve LINEAR;
	mass_temperature 69.73195326868935;
	number_of_stories 2;
	Rwall 23.57;
	cooling_cap_curve FLAT;
	Rfloor 28.91;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 47.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.28487729576351;
	thermostat_deadband 1.53395179737718;
}

object house {
	name house14_l88_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.741;
	air_temperature 70.19948411279883;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2224;
	window_frame 2;
	parent tpm14_l88_tm;
	floor_area 1339;
	cooling_cop_curve LINEAR;
	mass_temperature 70.19948411279883;
	number_of_stories 1;
	Rwall 16.08;
	cooling_cap_curve FLAT;
	Rfloor 20.95;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 31.45;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 71.11933362634427;
	thermostat_deadband 1.879490623685696;
}

object house {
	name house0_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.72;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.905;
	air_temperature 71.99874924186862;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.22;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1999;
	window_frame 2;
	parent tpm0_l90_tm;
	floor_area 1817;
	cooling_cop_curve LINEAR;
	mass_temperature 71.99874924186862;
	number_of_stories 1;
	Rwall 20.55;
	cooling_cap_curve FLAT;
	Rfloor 18.03;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 41.17;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.82463971472765;
	thermostat_deadband 2.9240465067114476;
}

object house {
	name house1_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.519;
	air_temperature 69.1368181289318;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3161;
	window_frame 4;
	parent tpm1_l90_tm;
	floor_area 2058;
	cooling_cop_curve LINEAR;
	mass_temperature 69.1368181289318;
	number_of_stories 1;
	Rwall 28.09;
	cooling_cap_curve FLAT;
	Rfloor 26.42;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 39.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 68.20673186158278;
	thermostat_deadband 2.0603987260238044;
}

object house {
	name house2_l90_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.754;
	air_temperature 72.12581269629605;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2421;
	window_frame 2;
	parent tpm2_l90_tm;
	floor_area 1719;
	cooling_cop_curve LINEAR;
	mass_temperature 72.12581269629605;
	number_of_stories 2;
	Rwall 19.63;
	cooling_cap_curve FLAT;
	Rfloor 18.83;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 29.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.55197922882468;
	thermostat_deadband 2.1693257277787934;
}

object house {
	name house3_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.652;
	air_temperature 69.62683400299886;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1433;
	window_frame 4;
	parent tpm3_l90_tm;
	floor_area 1802;
	cooling_cop_curve LINEAR;
	mass_temperature 69.62683400299886;
	number_of_stories 1;
	Rwall 25.99;
	cooling_cap_curve FLAT;
	Rfloor 31.67;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 39.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.64980441884597;
	thermostat_deadband 2.795827102972055;
}

object house {
	name house4_l90_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.650;
	auxiliary_strategy DEADBAND;
	air_temperature 68.32147638061788;
	heating_COP 3.2;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1995;
	window_frame 1;
	parent tpm4_l90_tm;
	floor_area 1237;
	cooling_cop_curve LINEAR;
	mass_temperature 68.32147638061788;
	number_of_stories 1;
	Rwall 15.13;
	cooling_cap_curve FLAT;
	Rfloor 19.01;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 20.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.65558114483572;
	thermostat_deadband 1.4968509519472146;
}

object house {
	name house5_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.891;
	air_temperature 69.41908440394167;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2623;
	window_frame 2;
	parent tpm5_l90_tm;
	floor_area 1389;
	cooling_cop_curve LINEAR;
	mass_temperature 69.41908440394167;
	number_of_stories 2;
	Rwall 19.57;
	cooling_cap_curve FLAT;
	Rfloor 22.71;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 28.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.61773342465955;
	thermostat_deadband 1.9260887630425827;
}

object house {
	name house6_l90_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.173;
	air_temperature 70.77773007054094;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -264;
	window_frame 2;
	parent tpm6_l90_tm;
	floor_area 862;
	cooling_cop_curve LINEAR;
	mass_temperature 70.77773007054094;
	number_of_stories 1;
	Rwall 13.41;
	cooling_cap_curve FLAT;
	Rfloor 10.35;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 23.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.3439127149613;
	thermostat_deadband 1.1449478484977123;
}

object house {
	name house7_l90_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.643;
	air_temperature 69.8587383057327;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -6042;
	window_frame 2;
	parent tpm7_l90_tm;
	floor_area 1830;
	cooling_cop_curve LINEAR;
	mass_temperature 69.8587383057327;
	number_of_stories 2;
	Rwall 19.92;
	cooling_cap_curve FLAT;
	Rfloor 17.79;
	airchange_per_hour 0.49;
	heating_cop_curve LINEAR;
	Rroof 33.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.38123833734628;
	thermostat_deadband 1.7253858695878808;
}

object house {
	name house8_l90_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.62;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.643;
	air_temperature 73.16642750379366;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2846;
	window_frame 2;
	parent tpm8_l90_tm;
	floor_area 710;
	cooling_cop_curve LINEAR;
	mass_temperature 73.16642750379366;
	number_of_stories 1;
	Rwall 9.38;
	cooling_cap_curve FLAT;
	Rfloor 13.77;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 17.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.83502761965184;
	thermostat_deadband 1.7751343468470873;
}

object house {
	name house9_l90_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.482;
	air_temperature 73.3138030775033;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 363;
	window_frame 2;
	parent tpm9_l90_tm;
	floor_area 1896;
	cooling_cop_curve LINEAR;
	mass_temperature 73.3138030775033;
	number_of_stories 1;
	Rwall 19.90;
	cooling_cap_curve FLAT;
	Rfloor 23.96;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 33.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	cooling_setpoint 72.97450953676481;
	thermostat_deadband 2.491333167750029;
}

object house {
	name house10_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.219;
	air_temperature 69.07099568868479;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3199;
	window_frame 4;
	parent tpm10_l90_tm;
	floor_area 1867;
	cooling_cop_curve LINEAR;
	mass_temperature 69.07099568868479;
	number_of_stories 2;
	Rwall 28.29;
	cooling_cap_curve FLAT;
	Rfloor 25.04;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 49.59;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.39037427089153;
	thermostat_deadband 1.6464304023894605;
}

object house {
	name house11_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.471;
	air_temperature 69.53258462954685;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1228;
	window_frame 4;
	parent tpm11_l90_tm;
	floor_area 2034;
	cooling_cop_curve LINEAR;
	mass_temperature 69.53258462954685;
	number_of_stories 1;
	Rwall 32.61;
	cooling_cap_curve FLAT;
	Rfloor 33.25;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 43.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.00502740840453;
	thermostat_deadband 2.6871807185464163;
}

object house {
	name house12_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.932;
	air_temperature 69.91973248658907;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4268;
	window_frame 4;
	parent tpm12_l90_tm;
	floor_area 2256;
	cooling_cop_curve LINEAR;
	mass_temperature 69.91973248658907;
	number_of_stories 2;
	Rwall 23.72;
	cooling_cap_curve FLAT;
	Rfloor 29.33;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 53.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.83162185415377;
	thermostat_deadband 2.058348539425313;
}

object house {
	name house13_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.751;
	air_temperature 70.82427136114897;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3121;
	window_frame 4;
	parent tpm13_l90_tm;
	floor_area 2525;
	cooling_cop_curve LINEAR;
	mass_temperature 70.82427136114897;
	number_of_stories 1;
	Rwall 33.33;
	cooling_cap_curve FLAT;
	Rfloor 27.90;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 40.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.57026892536943;
	thermostat_deadband 2.0331118821983925;
}

object house {
	name house14_l90_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.76;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.468;
	air_temperature 72.70665186997822;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.81;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1495;
	window_frame 2;
	parent tpm14_l90_tm;
	floor_area 1778;
	cooling_cop_curve LINEAR;
	mass_temperature 72.70665186997822;
	number_of_stories 1;
	Rwall 20.09;
	cooling_cap_curve FLAT;
	Rfloor 20.75;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 38.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.86727335760956;
	thermostat_deadband 1.8125449938122375;
}

object house {
	name house0_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.865;
	air_temperature 69.163474964592;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1359;
	window_frame 2;
	parent tpm0_l92_tm;
	floor_area 1483;
	cooling_cop_curve LINEAR;
	mass_temperature 69.163474964592;
	number_of_stories 2;
	Rwall 17.07;
	cooling_cap_curve FLAT;
	Rfloor 19.75;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 31.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 69.41756891146517;
	thermostat_deadband 1.5261575605931692;
}

object house {
	name house1_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.259;
	air_temperature 69.95849519076076;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1868;
	window_frame 2;
	parent tpm1_l92_tm;
	floor_area 1948;
	cooling_cop_curve LINEAR;
	mass_temperature 69.95849519076076;
	number_of_stories 2;
	Rwall 17.51;
	cooling_cap_curve FLAT;
	Rfloor 18.75;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 28.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.86158507979313;
	thermostat_deadband 2.7897394804019644;
}

object house {
	name house2_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.876;
	air_temperature 69.29960252844418;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -540;
	window_frame 2;
	parent tpm2_l92_tm;
	floor_area 649;
	cooling_cop_curve LINEAR;
	mass_temperature 69.29960252844418;
	number_of_stories 1;
	Rwall 11.86;
	cooling_cap_curve FLAT;
	Rfloor 10.50;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 23.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.3983939879961;
	thermostat_deadband 2.1633596862957236;
}

object house {
	name house3_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.528;
	air_temperature 71.35627563045067;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1705;
	window_frame 2;
	parent tpm3_l92_tm;
	floor_area 582;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35627563045067;
	number_of_stories 1;
	Rwall 10.36;
	cooling_cap_curve FLAT;
	Rfloor 12.84;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 17.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.23661443627863;
	thermostat_deadband 2.6414685241928133;
}

object house {
	name house4_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.590;
	air_temperature 71.12146003249624;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -709;
	window_frame 2;
	parent tpm4_l92_tm;
	floor_area 622;
	cooling_cop_curve LINEAR;
	mass_temperature 71.12146003249624;
	number_of_stories 1;
	Rwall 12.68;
	cooling_cap_curve FLAT;
	Rfloor 14.50;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 20.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.40653483034941;
	thermostat_deadband 2.3747035908945477;
}

object house {
	name house5_l92_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.822;
	air_temperature 70.81119777552499;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2647;
	window_frame 4;
	parent tpm5_l92_tm;
	floor_area 2290;
	cooling_cop_curve LINEAR;
	mass_temperature 70.81119777552499;
	number_of_stories 1;
	Rwall 29.09;
	cooling_cap_curve FLAT;
	Rfloor 30.98;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 44.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.59183205193582;
	thermostat_deadband 1.5886328179074707;
}

object house {
	name house6_l92_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.403;
	air_temperature 69.6708861902494;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1218;
	window_frame 4;
	parent tpm6_l92_tm;
	floor_area 2604;
	cooling_cop_curve LINEAR;
	mass_temperature 69.6708861902494;
	number_of_stories 1;
	Rwall 24.07;
	cooling_cap_curve FLAT;
	Rfloor 30.47;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 57.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.9255455015303;
	thermostat_deadband 2.8031256394792208;
}

object house {
	name house7_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.45;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.832;
	air_temperature 71.54865666054052;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.94;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -6507;
	window_frame 2;
	parent tpm7_l92_tm;
	floor_area 696;
	cooling_cop_curve LINEAR;
	mass_temperature 71.54865666054052;
	number_of_stories 1;
	Rwall 9.58;
	cooling_cap_curve FLAT;
	Rfloor 11.38;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 17.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.55065693566733;
	thermostat_deadband 2.0688640563307192;
}

object house {
	name house8_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.066;
	air_temperature 69.69518737649783;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1178;
	window_frame 2;
	parent tpm8_l92_tm;
	floor_area 1999;
	cooling_cop_curve LINEAR;
	mass_temperature 69.69518737649783;
	number_of_stories 2;
	Rwall 20.47;
	cooling_cap_curve FLAT;
	Rfloor 19.86;
	airchange_per_hour 0.40;
	heating_cop_curve LINEAR;
	Rroof 29.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.72351089383893;
	thermostat_deadband 2.4486671277506398;
}

object house {
	name house9_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.906;
	air_temperature 72.58089902001606;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 159;
	window_frame 2;
	parent tpm9_l92_tm;
	floor_area 793;
	cooling_cop_curve LINEAR;
	mass_temperature 72.58089902001606;
	number_of_stories 1;
	Rwall 14.02;
	cooling_cap_curve FLAT;
	Rfloor 11.84;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 19.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.90079518720496;
	thermostat_deadband 1.845220147662097;
}

object house {
	name house10_l92_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.723;
	auxiliary_strategy DEADBAND;
	air_temperature 72.49048215948922;
	heating_COP 3.5;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1307;
	window_frame 4;
	parent tpm10_l92_tm;
	floor_area 2267;
	cooling_cop_curve LINEAR;
	mass_temperature 72.49048215948922;
	number_of_stories 1;
	Rwall 28.91;
	cooling_cap_curve FLAT;
	Rfloor 33.47;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 54.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.10835967214784;
	thermostat_deadband 2.0958133987160625;
}

object house {
	name house11_l92_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.21;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.757;
	air_temperature 71.84672369419162;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 539;
	window_frame 2;
	parent tpm11_l92_tm;
	floor_area 2149;
	cooling_cop_curve LINEAR;
	mass_temperature 71.84672369419162;
	number_of_stories 1;
	Rwall 21.06;
	cooling_cap_curve FLAT;
	Rfloor 19.77;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 35.13;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.02851169019338;
	thermostat_deadband 2.3428550922512406;
}

object house {
	name house12_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.961;
	air_temperature 69.48263548453873;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1137;
	window_frame 2;
	parent tpm12_l92_tm;
	floor_area 1905;
	cooling_cop_curve LINEAR;
	mass_temperature 69.48263548453873;
	number_of_stories 1;
	Rwall 15.41;
	cooling_cap_curve FLAT;
	Rfloor 21.04;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 32.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.6239822394715;
	thermostat_deadband 2.160496333142601;
}

object house {
	name house13_l92_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.376;
	air_temperature 70.1044157013741;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2170;
	window_frame 2;
	parent tpm13_l92_tm;
	floor_area 1529;
	cooling_cop_curve LINEAR;
	mass_temperature 70.1044157013741;
	number_of_stories 1;
	Rwall 21.38;
	cooling_cap_curve FLAT;
	Rfloor 22.43;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 34.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.09446213259207;
	thermostat_deadband 2.821450469685681;
}

object house {
	name house14_l92_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.118;
	air_temperature 71.27642221768755;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 559;
	window_frame 2;
	parent tpm14_l92_tm;
	floor_area 1623;
	cooling_cop_curve LINEAR;
	mass_temperature 71.27642221768755;
	number_of_stories 1;
	Rwall 18.45;
	cooling_cap_curve FLAT;
	Rfloor 18.13;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 30.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.10420781221238;
	thermostat_deadband 2.6659769521112855;
}

object house {
	name house0_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.575;
	air_temperature 67.70206279934555;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2168;
	window_frame 4;
	parent tpm0_l94_tm;
	floor_area 2541;
	cooling_cop_curve LINEAR;
	mass_temperature 67.70206279934555;
	number_of_stories 2;
	Rwall 23.46;
	cooling_cap_curve FLAT;
	Rfloor 32.15;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 41.02;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.45484669647782;
	thermostat_deadband 2.9619588016007903;
}

object house {
	name house1_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.985;
	air_temperature 71.50985482714911;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1469;
	window_frame 2;
	parent tpm1_l94_tm;
	floor_area 1621;
	cooling_cop_curve LINEAR;
	mass_temperature 71.50985482714911;
	number_of_stories 2;
	Rwall 18.93;
	cooling_cap_curve FLAT;
	Rfloor 23.43;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 32.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.552526643151;
	thermostat_deadband 2.0102268772354774;
}

object house {
	name house2_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.050;
	air_temperature 68.27324185708471;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -76;
	window_frame 4;
	parent tpm2_l94_tm;
	floor_area 2261;
	cooling_cop_curve LINEAR;
	mass_temperature 68.27324185708471;
	number_of_stories 1;
	Rwall 24.86;
	cooling_cap_curve FLAT;
	Rfloor 33.03;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 53.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.21970409433446;
	thermostat_deadband 2.444301531400208;
}

object house {
	name house3_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.30;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.849;
	air_temperature 73.04512137616224;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1330;
	window_frame 4;
	parent tpm3_l94_tm;
	floor_area 2305;
	cooling_cop_curve LINEAR;
	mass_temperature 73.04512137616224;
	number_of_stories 1;
	Rwall 28.27;
	cooling_cap_curve FLAT;
	Rfloor 26.34;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 46.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.95226654680742;
	thermostat_deadband 2.690747074214408;
}

object house {
	name house4_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.591;
	air_temperature 70.12526805150705;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2194;
	window_frame 2;
	parent tpm4_l94_tm;
	floor_area 1490;
	cooling_cop_curve LINEAR;
	mass_temperature 70.12526805150705;
	number_of_stories 1;
	Rwall 18.36;
	cooling_cap_curve FLAT;
	Rfloor 18.53;
	airchange_per_hour 0.57;
	heating_cop_curve LINEAR;
	Rroof 28.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.12276478029004;
	thermostat_deadband 1.5729292649197353;
}

object house {
	name house5_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.828;
	air_temperature 72.39792037814593;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 385;
	window_frame 2;
	parent tpm5_l94_tm;
	floor_area 1364;
	cooling_cop_curve LINEAR;
	mass_temperature 72.39792037814593;
	number_of_stories 1;
	Rwall 17.29;
	cooling_cap_curve FLAT;
	Rfloor 22.22;
	airchange_per_hour 0.60;
	heating_cop_curve LINEAR;
	Rroof 29.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.39708731012084;
	thermostat_deadband 1.5500128014013672;
}

object house {
	name house6_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.167;
	air_temperature 68.65415322949143;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.26;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2950;
	window_frame 2;
	parent tpm6_l94_tm;
	floor_area 2216;
	cooling_cop_curve LINEAR;
	mass_temperature 68.65415322949143;
	number_of_stories 1;
	Rwall 20.04;
	cooling_cap_curve FLAT;
	Rfloor 23.57;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 38.97;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.17274951033515;
	thermostat_deadband 1.674298227329903;
}

object house {
	name house7_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.873;
	air_temperature 73.45161759141226;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.05;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -574;
	window_frame 2;
	parent tpm7_l94_tm;
	floor_area 774;
	cooling_cop_curve LINEAR;
	mass_temperature 73.45161759141226;
	number_of_stories 1;
	Rwall 12.06;
	cooling_cap_curve FLAT;
	Rfloor 15.14;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 22.39;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.95269596960594;
	thermostat_deadband 2.142994892924911;
}

object house {
	name house8_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.564;
	air_temperature 69.1713940158142;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4774;
	window_frame 2;
	parent tpm8_l94_tm;
	floor_area 747;
	cooling_cop_curve LINEAR;
	mass_temperature 69.1713940158142;
	number_of_stories 1;
	Rwall 9.53;
	cooling_cap_curve FLAT;
	Rfloor 12.42;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 22.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.49124956726018;
	thermostat_deadband 1.7322351001486316;
}

object house {
	name house9_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.04;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.911;
	air_temperature 68.589118264574;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 362;
	window_frame 4;
	parent tpm9_l94_tm;
	floor_area 1943;
	cooling_cop_curve LINEAR;
	mass_temperature 68.589118264574;
	number_of_stories 1;
	Rwall 25.74;
	cooling_cap_curve FLAT;
	Rfloor 24.02;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 56.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.42219163211973;
	thermostat_deadband 1.3309664566792263;
}

object house {
	name house10_l94_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.571;
	air_temperature 72.27952135907458;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2620;
	window_frame 2;
	parent tpm10_l94_tm;
	floor_area 2064;
	cooling_cop_curve LINEAR;
	mass_temperature 72.27952135907458;
	number_of_stories 1;
	Rwall 18.83;
	cooling_cap_curve FLAT;
	Rfloor 23.30;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 35.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.11394497052113;
	thermostat_deadband 2.6764540889078594;
}

object house {
	name house11_l94_tm;
	glass_type 1;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.269;
	auxiliary_strategy DEADBAND;
	air_temperature 68.59976455842774;
	heating_COP 2.7;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 805;
	window_frame 2;
	parent tpm11_l94_tm;
	floor_area 699;
	cooling_cop_curve LINEAR;
	mass_temperature 68.59976455842774;
	number_of_stories 1;
	Rwall 13.85;
	cooling_cap_curve FLAT;
	Rfloor 14.48;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 20.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.70993237712632;
	thermostat_deadband 1.518747637053999;
}

object house {
	name house12_l94_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.46;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.163;
	auxiliary_strategy DEADBAND;
	air_temperature 67.69281806397937;
	heating_COP 3.5;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1647;
	window_frame 2;
	parent tpm12_l94_tm;
	floor_area 2195;
	cooling_cop_curve LINEAR;
	mass_temperature 67.69281806397937;
	number_of_stories 1;
	Rwall 24.90;
	cooling_cap_curve FLAT;
	Rfloor 25.06;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 41.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.00451642760625;
	thermostat_deadband 1.1396286059193899;
}

object house {
	name house13_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.27;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.854;
	air_temperature 70.97167983420306;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1212;
	window_frame 2;
	parent tpm13_l94_tm;
	floor_area 1817;
	cooling_cop_curve LINEAR;
	mass_temperature 70.97167983420306;
	number_of_stories 1;
	Rwall 16.32;
	cooling_cap_curve FLAT;
	Rfloor 20.53;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 30.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.40550982007906;
	thermostat_deadband 1.5030454763372256;
}

object house {
	name house14_l94_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.895;
	air_temperature 70.9741499028248;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2581;
	window_frame 2;
	parent tpm14_l94_tm;
	floor_area 625;
	cooling_cop_curve LINEAR;
	mass_temperature 70.9741499028248;
	number_of_stories 1;
	Rwall 9.82;
	cooling_cap_curve FLAT;
	Rfloor 11.24;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 17.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.62136437771005;
	thermostat_deadband 2.849245624285257;
}

object house {
	name house0_l95_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.94;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.013;
	air_temperature 69.9463365536895;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -109;
	window_frame 4;
	parent tpm0_l95_tm;
	floor_area 3069;
	cooling_cop_curve LINEAR;
	mass_temperature 69.9463365536895;
	number_of_stories 2;
	Rwall 28.99;
	cooling_cap_curve FLAT;
	Rfloor 32.74;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 41.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.2493076695379;
	thermostat_deadband 1.4542576337986473;
}

object house {
	name house1_l95_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.848;
	air_temperature 71.69696599989868;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 370;
	window_frame 2;
	parent tpm1_l95_tm;
	floor_area 1822;
	cooling_cop_curve LINEAR;
	mass_temperature 71.69696599989868;
	number_of_stories 1;
	Rwall 19.20;
	cooling_cap_curve FLAT;
	Rfloor 22.57;
	airchange_per_hour 0.45;
	heating_cop_curve LINEAR;
	Rroof 34.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.88166840829723;
	thermostat_deadband 1.546699415585182;
}

object house {
	name house2_l95_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.882;
	air_temperature 71.45960548891628;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2059;
	window_frame 2;
	parent tpm2_l95_tm;
	floor_area 2625;
	cooling_cop_curve LINEAR;
	mass_temperature 71.45960548891628;
	number_of_stories 1;
	Rwall 22.72;
	cooling_cap_curve FLAT;
	Rfloor 19.36;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 43.03;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.39287929240925;
	thermostat_deadband 2.150222232939968;
}

object house {
	name house3_l95_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.221;
	air_temperature 68.75634019624096;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2841;
	window_frame 2;
	parent tpm3_l95_tm;
	floor_area 2286;
	cooling_cop_curve LINEAR;
	mass_temperature 68.75634019624096;
	number_of_stories 1;
	Rwall 19.48;
	cooling_cap_curve FLAT;
	Rfloor 20.40;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 35.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.16104877581796;
	thermostat_deadband 1.7068474064963377;
}

object house {
	name house4_l95_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.590;
	air_temperature 69.63711333308638;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3709;
	window_frame 4;
	parent tpm4_l95_tm;
	floor_area 3514;
	cooling_cop_curve LINEAR;
	mass_temperature 69.63711333308638;
	number_of_stories 2;
	Rwall 26.00;
	cooling_cap_curve FLAT;
	Rfloor 31.93;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 39.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.80556718321856;
	thermostat_deadband 1.201609033789241;
}

object house {
	name house5_l95_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.050;
	air_temperature 72.23478198797244;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.36;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3278;
	window_frame 2;
	parent tpm5_l95_tm;
	floor_area 1742;
	cooling_cop_curve LINEAR;
	mass_temperature 72.23478198797244;
	number_of_stories 2;
	Rwall 21.37;
	cooling_cap_curve FLAT;
	Rfloor 21.15;
	airchange_per_hour 0.44;
	heating_cop_curve LINEAR;
	Rroof 29.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.43932515732195;
	thermostat_deadband 1.597179695692898;
}

object house {
	name house6_l95_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.184;
	air_temperature 72.76349379360566;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1069;
	window_frame 4;
	parent tpm6_l95_tm;
	floor_area 2893;
	cooling_cop_curve LINEAR;
	mass_temperature 72.76349379360566;
	number_of_stories 1;
	Rwall 26.88;
	cooling_cap_curve FLAT;
	Rfloor 27.98;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 41.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.72237082218967;
	thermostat_deadband 2.4567579926537366;
}

object house {
	name house0_l96_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.121;
	air_temperature 71.84170586359564;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1307;
	window_frame 4;
	parent tpm0_l96_tm;
	floor_area 2388;
	cooling_cop_curve LINEAR;
	mass_temperature 71.84170586359564;
	number_of_stories 1;
	Rwall 32.42;
	cooling_cap_curve FLAT;
	Rfloor 26.79;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 48.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.8859636420172;
	thermostat_deadband 1.2463592977090079;
}

object house {
	name house1_l96_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.909;
	air_temperature 68.06571529051908;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.70;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1561;
	window_frame 2;
	parent tpm1_l96_tm;
	floor_area 1752;
	cooling_cop_curve LINEAR;
	mass_temperature 68.06571529051908;
	number_of_stories 1;
	Rwall 19.28;
	cooling_cap_curve FLAT;
	Rfloor 21.21;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 34.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.59118064367934;
	thermostat_deadband 1.46723629003916;
}

object house {
	name house2_l96_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.53;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.420;
	air_temperature 70.59773586403514;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1667;
	window_frame 4;
	parent tpm2_l96_tm;
	floor_area 2866;
	cooling_cop_curve LINEAR;
	mass_temperature 70.59773586403514;
	number_of_stories 1;
	Rwall 30.02;
	cooling_cap_curve FLAT;
	Rfloor 26.62;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 40.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.8090061958457;
	thermostat_deadband 1.7632786407918517;
}

object house {
	name house3_l96_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.273;
	air_temperature 69.92621728444075;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 591;
	window_frame 2;
	parent tpm3_l96_tm;
	floor_area 1199;
	cooling_cop_curve LINEAR;
	mass_temperature 69.92621728444075;
	number_of_stories 1;
	Rwall 11.12;
	cooling_cap_curve FLAT;
	Rfloor 12.77;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 17.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.32062865593764;
	thermostat_deadband 1.9448576906330337;
}

object house {
	name house4_l96_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.289;
	air_temperature 71.54752671212928;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.74;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1645;
	window_frame 2;
	parent tpm4_l96_tm;
	floor_area 1094;
	cooling_cop_curve LINEAR;
	mass_temperature 71.54752671212928;
	number_of_stories 1;
	Rwall 11.58;
	cooling_cap_curve FLAT;
	Rfloor 12.26;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 22.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.07808793218331;
	thermostat_deadband 2.5006863740700407;
}

object house {
	name house5_l96_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.860;
	air_temperature 70.04721037599248;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 467;
	window_frame 2;
	parent tpm5_l96_tm;
	floor_area 2663;
	cooling_cop_curve LINEAR;
	mass_temperature 70.04721037599248;
	number_of_stories 1;
	Rwall 25.57;
	cooling_cap_curve FLAT;
	Rfloor 19.82;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 42.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.47485809705678;
	thermostat_deadband 1.3724231903734465;
}

object house {
	name house6_l96_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.268;
	air_temperature 70.2450601809732;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 9;
	window_frame 2;
	parent tpm6_l96_tm;
	floor_area 1174;
	cooling_cop_curve LINEAR;
	mass_temperature 70.2450601809732;
	number_of_stories 1;
	Rwall 10.97;
	cooling_cap_curve FLAT;
	Rfloor 12.64;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 19.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.17920606569156;
	thermostat_deadband 2.477184442485882;
}

object house {
	name house0_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.706;
	air_temperature 71.18663523027435;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5386;
	window_frame 2;
	parent tpm0_l98_tm;
	floor_area 1616;
	cooling_cop_curve LINEAR;
	mass_temperature 71.18663523027435;
	number_of_stories 1;
	Rwall 22.97;
	cooling_cap_curve FLAT;
	Rfloor 22.86;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 41.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.43341610423727;
	thermostat_deadband 2.661817595555152;
}

object house {
	name house1_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.938;
	air_temperature 71.86601775562512;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1179;
	window_frame 2;
	parent tpm1_l98_tm;
	floor_area 1768;
	cooling_cop_curve LINEAR;
	mass_temperature 71.86601775562512;
	number_of_stories 1;
	Rwall 18.67;
	cooling_cap_curve FLAT;
	Rfloor 19.53;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 41.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.84209521433108;
	thermostat_deadband 2.218322528711286;
}

object house {
	name house2_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.136;
	air_temperature 67.50738103160798;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.28;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1552;
	window_frame 4;
	parent tpm2_l98_tm;
	floor_area 1918;
	cooling_cop_curve LINEAR;
	mass_temperature 67.50738103160798;
	number_of_stories 1;
	Rwall 24.79;
	cooling_cap_curve FLAT;
	Rfloor 28.10;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 48.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.11618313354431;
	thermostat_deadband 2.0622075419372576;
}

object house {
	name house3_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.679;
	air_temperature 68.86122228744793;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -295;
	window_frame 4;
	parent tpm3_l98_tm;
	floor_area 1711;
	cooling_cop_curve LINEAR;
	mass_temperature 68.86122228744793;
	number_of_stories 2;
	Rwall 23.41;
	cooling_cap_curve FLAT;
	Rfloor 27.40;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 55.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.26831453145795;
	thermostat_deadband 2.174977049463447;
}

object house {
	name house4_l98_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.49;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.426;
	air_temperature 71.77563675520742;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2082;
	window_frame 2;
	parent tpm4_l98_tm;
	floor_area 1845;
	cooling_cop_curve LINEAR;
	mass_temperature 71.77563675520742;
	number_of_stories 1;
	Rwall 21.07;
	cooling_cap_curve FLAT;
	Rfloor 21.00;
	airchange_per_hour 0.56;
	heating_cop_curve LINEAR;
	Rroof 28.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.87432724612594;
	thermostat_deadband 1.0605768203118136;
}

object house {
	name house5_l98_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.19;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.591;
	air_temperature 67.76319677631459;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -14;
	window_frame 2;
	parent tpm5_l98_tm;
	floor_area 634;
	cooling_cop_curve LINEAR;
	mass_temperature 67.76319677631459;
	number_of_stories 1;
	Rwall 13.95;
	cooling_cap_curve FLAT;
	Rfloor 11.24;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 17.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.2225481357431;
	thermostat_deadband 1.4956772939815395;
}

object house {
	name house6_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.96;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.577;
	air_temperature 68.70236765675622;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.14;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -369;
	window_frame 4;
	parent tpm6_l98_tm;
	floor_area 2639;
	cooling_cop_curve LINEAR;
	mass_temperature 68.70236765675622;
	number_of_stories 1;
	Rwall 22.57;
	cooling_cap_curve FLAT;
	Rfloor 29.14;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 56.50;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.07591289621078;
	thermostat_deadband 1.6782368280690572;
}

object house {
	name house7_l98_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.342;
	air_temperature 73.48339047373346;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.11;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -165;
	window_frame 2;
	parent tpm7_l98_tm;
	floor_area 1395;
	cooling_cop_curve LINEAR;
	mass_temperature 73.48339047373346;
	number_of_stories 1;
	Rwall 19.72;
	cooling_cap_curve FLAT;
	Rfloor 20.56;
	airchange_per_hour 0.48;
	heating_cop_curve LINEAR;
	Rroof 34.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.811399556638;
	thermostat_deadband 1.7048142400187642;
}

object house {
	name house8_l98_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.923;
	air_temperature 67.79651194835066;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1762;
	window_frame 2;
	parent tpm8_l98_tm;
	floor_area 1251;
	cooling_cop_curve LINEAR;
	mass_temperature 67.79651194835066;
	number_of_stories 2;
	Rwall 18.91;
	cooling_cap_curve FLAT;
	Rfloor 20.08;
	airchange_per_hour 0.47;
	heating_cop_curve LINEAR;
	Rroof 31.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.90520835760462;
	thermostat_deadband 2.5274937343764288;
}

object house {
	name house9_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.613;
	air_temperature 70.6275165878272;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1049;
	window_frame 2;
	parent tpm9_l98_tm;
	floor_area 1395;
	cooling_cop_curve LINEAR;
	mass_temperature 70.6275165878272;
	number_of_stories 1;
	Rwall 19.08;
	cooling_cap_curve FLAT;
	Rfloor 24.22;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 31.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.31380614734671;
	thermostat_deadband 1.0110208804710519;
}

object house {
	name house10_l98_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.01;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.414;
	air_temperature 73.21673895185074;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.24;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3807;
	window_frame 2;
	parent tpm10_l98_tm;
	floor_area 778;
	cooling_cop_curve LINEAR;
	mass_temperature 73.21673895185074;
	number_of_stories 1;
	Rwall 10.76;
	cooling_cap_curve FLAT;
	Rfloor 13.42;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 17.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.75243018018892;
	thermostat_deadband 1.0702147416542913;
}

object house {
	name house11_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.823;
	air_temperature 72.57160617808591;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1720;
	window_frame 4;
	parent tpm11_l98_tm;
	floor_area 1842;
	cooling_cop_curve LINEAR;
	mass_temperature 72.57160617808591;
	number_of_stories 1;
	Rwall 24.01;
	cooling_cap_curve FLAT;
	Rfloor 28.85;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 51.74;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.86926945745677;
	thermostat_deadband 1.7177231575855907;
}

object house {
	name house12_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.798;
	air_temperature 68.74786923872276;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 74;
	window_frame 4;
	parent tpm12_l98_tm;
	floor_area 1873;
	cooling_cop_curve LINEAR;
	mass_temperature 68.74786923872276;
	number_of_stories 2;
	Rwall 28.23;
	cooling_cap_curve FLAT;
	Rfloor 34.97;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 54.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.4812863562545;
	thermostat_deadband 1.818590624469524;
}

object house {
	name house13_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.36;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.696;
	air_temperature 71.26870645197226;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1184;
	window_frame 4;
	parent tpm13_l98_tm;
	floor_area 1757;
	cooling_cop_curve LINEAR;
	mass_temperature 71.26870645197226;
	number_of_stories 1;
	Rwall 25.82;
	cooling_cap_curve FLAT;
	Rfloor 30.82;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 49.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.28469480950072;
	thermostat_deadband 1.0592016574845438;
}

object house {
	name house14_l98_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.504;
	air_temperature 70.49093805412694;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 460;
	window_frame 4;
	parent tpm14_l98_tm;
	floor_area 2639;
	cooling_cop_curve LINEAR;
	mass_temperature 70.49093805412694;
	number_of_stories 2;
	Rwall 28.99;
	cooling_cap_curve FLAT;
	Rfloor 33.76;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 52.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.41595925126266;
	thermostat_deadband 2.642475201898222;
}

object house {
	name house0_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.769;
	air_temperature 71.91569397009626;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 432;
	window_frame 2;
	parent tpm0_l99_tm;
	floor_area 1665;
	cooling_cop_curve LINEAR;
	mass_temperature 71.91569397009626;
	number_of_stories 2;
	Rwall 18.89;
	cooling_cap_curve FLAT;
	Rfloor 23.81;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 41.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.77045183124359;
	thermostat_deadband 2.438154047110059;
}

object house {
	name house1_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.028;
	air_temperature 71.04203416126326;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2669;
	window_frame 2;
	parent tpm1_l99_tm;
	floor_area 628;
	cooling_cop_curve LINEAR;
	mass_temperature 71.04203416126326;
	number_of_stories 1;
	Rwall 9.37;
	cooling_cap_curve FLAT;
	Rfloor 14.50;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 22.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.92322298893932;
	thermostat_deadband 1.1825414417135562;
}

object house {
	name house2_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.51;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.731;
	air_temperature 69.39640625448976;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 716;
	window_frame 4;
	parent tpm2_l99_tm;
	floor_area 2015;
	cooling_cop_curve LINEAR;
	mass_temperature 69.39640625448976;
	number_of_stories 1;
	Rwall 23.85;
	cooling_cap_curve FLAT;
	Rfloor 30.69;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 38.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.90761103535417;
	thermostat_deadband 2.735161702683294;
}

object house {
	name house3_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.790;
	air_temperature 71.58024248837538;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2036;
	window_frame 2;
	parent tpm3_l99_tm;
	floor_area 661;
	cooling_cop_curve LINEAR;
	mass_temperature 71.58024248837538;
	number_of_stories 1;
	Rwall 13.70;
	cooling_cap_curve FLAT;
	Rfloor 11.57;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 16.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.88297538681762;
	thermostat_deadband 1.8531427994023888;
}

object house {
	name house4_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.98;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.645;
	air_temperature 69.55742837136494;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.78;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1684;
	window_frame 4;
	parent tpm4_l99_tm;
	floor_area 2165;
	cooling_cop_curve LINEAR;
	mass_temperature 69.55742837136494;
	number_of_stories 1;
	Rwall 31.00;
	cooling_cap_curve FLAT;
	Rfloor 31.46;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 45.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.26958333494595;
	thermostat_deadband 1.1576047206189208;
}

object house {
	name house5_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.11;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.564;
	air_temperature 69.03286588115022;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.21;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4193;
	window_frame 4;
	parent tpm5_l99_tm;
	floor_area 1675;
	cooling_cop_curve LINEAR;
	mass_temperature 69.03286588115022;
	number_of_stories 1;
	Rwall 31.04;
	cooling_cap_curve FLAT;
	Rfloor 29.08;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 46.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.0644830845416;
	thermostat_deadband 2.178196718252583;
}

object house {
	name house6_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 4.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.010;
	air_temperature 73.10183434939371;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -779;
	window_frame 4;
	parent tpm6_l99_tm;
	floor_area 1701;
	cooling_cop_curve LINEAR;
	mass_temperature 73.10183434939371;
	number_of_stories 2;
	Rwall 25.60;
	cooling_cap_curve FLAT;
	Rfloor 33.27;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 54.72;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.76054895698701;
	thermostat_deadband 2.7552367547699532;
}

object house {
	name house7_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.213;
	air_temperature 68.92589340248722;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1392;
	window_frame 2;
	parent tpm7_l99_tm;
	floor_area 623;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92589340248722;
	number_of_stories 1;
	Rwall 10.44;
	cooling_cap_curve FLAT;
	Rfloor 13.17;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 21.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.08514921056309;
	thermostat_deadband 1.7559529479657532;
}

object house {
	name house8_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.358;
	air_temperature 71.35456165202986;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2513;
	window_frame 2;
	parent tpm8_l99_tm;
	floor_area 909;
	cooling_cop_curve LINEAR;
	mass_temperature 71.35456165202986;
	number_of_stories 1;
	Rwall 9.38;
	cooling_cap_curve FLAT;
	Rfloor 14.79;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 24.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.40665179370117;
	thermostat_deadband 1.3219757226268383;
}

object house {
	name house9_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.408;
	air_temperature 71.84991825152457;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 91;
	window_frame 4;
	parent tpm9_l99_tm;
	floor_area 1682;
	cooling_cop_curve LINEAR;
	mass_temperature 71.84991825152457;
	number_of_stories 1;
	Rwall 25.38;
	cooling_cap_curve FLAT;
	Rfloor 24.29;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 53.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.83368871921743;
	thermostat_deadband 2.0694163488331867;
}

object house {
	name house10_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.428;
	air_temperature 70.48010715465492;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 375;
	window_frame 2;
	parent tpm10_l99_tm;
	floor_area 810;
	cooling_cop_curve LINEAR;
	mass_temperature 70.48010715465492;
	number_of_stories 1;
	Rwall 12.75;
	cooling_cap_curve FLAT;
	Rfloor 12.39;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 16.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.09886042137988;
	thermostat_deadband 1.5424330618623197;
}

object house {
	name house11_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.329;
	air_temperature 68.99209511352808;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2440;
	window_frame 2;
	parent tpm11_l99_tm;
	floor_area 919;
	cooling_cop_curve LINEAR;
	mass_temperature 68.99209511352808;
	number_of_stories 1;
	Rwall 13.94;
	cooling_cap_curve FLAT;
	Rfloor 12.03;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 20.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.01454222365946;
	thermostat_deadband 2.1170461948644896;
}

object house {
	name house12_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.38;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.374;
	air_temperature 71.38963620692377;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -532;
	window_frame 2;
	parent tpm12_l99_tm;
	floor_area 1361;
	cooling_cop_curve LINEAR;
	mass_temperature 71.38963620692377;
	number_of_stories 1;
	Rwall 23.23;
	cooling_cap_curve FLAT;
	Rfloor 22.09;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 41.67;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.79523404317973;
	thermostat_deadband 2.022406293679275;
}

object house {
	name house13_l99_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.809;
	air_temperature 70.62763869476316;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.13;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2747;
	window_frame 2;
	parent tpm13_l99_tm;
	floor_area 2193;
	cooling_cop_curve LINEAR;
	mass_temperature 70.62763869476316;
	number_of_stories 1;
	Rwall 26.27;
	cooling_cap_curve FLAT;
	Rfloor 21.04;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 31.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.11774908407699;
	thermostat_deadband 2.1069008593397722;
}

object house {
	name house14_l99_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.816;
	air_temperature 72.66461133965238;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.19;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3573;
	window_frame 2;
	parent tpm14_l99_tm;
	floor_area 1289;
	cooling_cop_curve LINEAR;
	mass_temperature 72.66461133965238;
	number_of_stories 1;
	Rwall 21.85;
	cooling_cap_curve FLAT;
	Rfloor 22.98;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 33.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.48572935890972;
	thermostat_deadband 1.760069152047375;
}

object house {
	name house0_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.784;
	air_temperature 71.79984324686663;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1584;
	window_frame 2;
	parent tpm0_l100_tm;
	floor_area 1800;
	cooling_cop_curve LINEAR;
	mass_temperature 71.79984324686663;
	number_of_stories 2;
	Rwall 16.37;
	cooling_cap_curve FLAT;
	Rfloor 18.44;
	airchange_per_hour 0.59;
	heating_cop_curve LINEAR;
	Rroof 32.57;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.4730545170819;
	thermostat_deadband 1.0865413528843924;
}

object house {
	name house1_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.00;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.719;
	air_temperature 69.8208312997387;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 514;
	window_frame 4;
	parent tpm1_l100_tm;
	floor_area 2569;
	cooling_cop_curve LINEAR;
	mass_temperature 69.8208312997387;
	number_of_stories 1;
	Rwall 30.31;
	cooling_cap_curve FLAT;
	Rfloor 33.36;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 41.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.88715092607697;
	thermostat_deadband 2.3404778828872197;
}

object house {
	name house2_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.48;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.604;
	air_temperature 70.75645738729291;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.92;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1494;
	window_frame 2;
	parent tpm2_l100_tm;
	floor_area 768;
	cooling_cop_curve LINEAR;
	mass_temperature 70.75645738729291;
	number_of_stories 1;
	Rwall 11.72;
	cooling_cap_curve FLAT;
	Rfloor 13.20;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 23.86;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.51169571345854;
	thermostat_deadband 2.4486619584715577;
}

object house {
	name house3_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.176;
	air_temperature 70.59620269202745;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2805;
	window_frame 2;
	parent tpm3_l100_tm;
	floor_area 1621;
	cooling_cop_curve LINEAR;
	mass_temperature 70.59620269202745;
	number_of_stories 1;
	Rwall 22.32;
	cooling_cap_curve FLAT;
	Rfloor 19.85;
	airchange_per_hour 0.50;
	heating_cop_curve LINEAR;
	Rroof 39.29;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.31087117143225;
	thermostat_deadband 2.7026468757641746;
}

object house {
	name house4_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.934;
	air_temperature 72.82298400454088;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.55;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2413;
	window_frame 4;
	parent tpm4_l100_tm;
	floor_area 2488;
	cooling_cop_curve LINEAR;
	mass_temperature 72.82298400454088;
	number_of_stories 1;
	Rwall 31.22;
	cooling_cap_curve FLAT;
	Rfloor 35.00;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 55.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.7909173494694;
	thermostat_deadband 2.2676502263104474;
}

object house {
	name house5_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.64;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.171;
	air_temperature 69.05538279727854;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -148;
	window_frame 4;
	parent tpm5_l100_tm;
	floor_area 1844;
	cooling_cop_curve LINEAR;
	mass_temperature 69.05538279727854;
	number_of_stories 1;
	Rwall 33.10;
	cooling_cap_curve FLAT;
	Rfloor 30.84;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 51.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.3012328864588;
	thermostat_deadband 1.308555555316007;
}

object house {
	name house6_l100_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.182;
	auxiliary_strategy DEADBAND;
	air_temperature 69.87575271068125;
	heating_COP 4.0;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1470;
	window_frame 4;
	parent tpm6_l100_tm;
	floor_area 2672;
	cooling_cop_curve LINEAR;
	mass_temperature 69.87575271068125;
	number_of_stories 1;
	Rwall 24.88;
	cooling_cap_curve FLAT;
	Rfloor 29.11;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 48.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.2897938909896;
	thermostat_deadband 2.5136655209470256;
}

object house {
	name house7_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.16;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.681;
	air_temperature 71.8668061849132;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.60;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4950;
	window_frame 2;
	parent tpm7_l100_tm;
	floor_area 1923;
	cooling_cop_curve LINEAR;
	mass_temperature 71.8668061849132;
	number_of_stories 1;
	Rwall 15.76;
	cooling_cap_curve FLAT;
	Rfloor 22.65;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 36.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.34842450427666;
	thermostat_deadband 1.4327582289169756;
}

object house {
	name house8_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.539;
	air_temperature 73.09104533526275;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2371;
	window_frame 2;
	parent tpm8_l100_tm;
	floor_area 1344;
	cooling_cop_curve LINEAR;
	mass_temperature 73.09104533526275;
	number_of_stories 2;
	Rwall 19.72;
	cooling_cap_curve FLAT;
	Rfloor 20.01;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 32.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.78285777929464;
	thermostat_deadband 2.063211636217289;
}

object house {
	name house9_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.266;
	air_temperature 70.16832910553954;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.77;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -796;
	window_frame 2;
	parent tpm9_l100_tm;
	floor_area 1356;
	cooling_cop_curve LINEAR;
	mass_temperature 70.16832910553954;
	number_of_stories 1;
	Rwall 17.51;
	cooling_cap_curve FLAT;
	Rfloor 21.50;
	airchange_per_hour 0.52;
	heating_cop_curve LINEAR;
	Rroof 40.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.50346049510281;
	thermostat_deadband 1.5671154302052077;
}

object house {
	name house10_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.567;
	air_temperature 70.12244050022584;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3900;
	window_frame 2;
	parent tpm10_l100_tm;
	floor_area 2094;
	cooling_cop_curve LINEAR;
	mass_temperature 70.12244050022584;
	number_of_stories 1;
	Rwall 23.55;
	cooling_cap_curve FLAT;
	Rfloor 25.71;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 40.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.56710261367456;
	thermostat_deadband 1.381700008328308;
}

object house {
	name house11_l100_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.179;
	air_temperature 72.03667813655021;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3935;
	window_frame 4;
	parent tpm11_l100_tm;
	floor_area 2493;
	cooling_cop_curve LINEAR;
	mass_temperature 72.03667813655021;
	number_of_stories 2;
	Rwall 23.84;
	cooling_cap_curve FLAT;
	Rfloor 26.47;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 56.70;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.29199067023343;
	thermostat_deadband 1.9232787226376735;
}

object house {
	name house12_l100_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.821;
	auxiliary_strategy DEADBAND;
	air_temperature 72.77274636475461;
	heating_COP 3.4;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.32;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -52;
	window_frame 2;
	parent tpm12_l100_tm;
	floor_area 1723;
	cooling_cop_curve LINEAR;
	mass_temperature 72.77274636475461;
	number_of_stories 1;
	Rwall 18.59;
	cooling_cap_curve FLAT;
	Rfloor 23.00;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 29.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.6953917827355;
	thermostat_deadband 1.4447469384656202;
}

object house {
	name house13_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.57;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.043;
	air_temperature 68.41629806748497;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4477;
	window_frame 2;
	parent tpm13_l100_tm;
	floor_area 1911;
	cooling_cop_curve LINEAR;
	mass_temperature 68.41629806748497;
	number_of_stories 2;
	Rwall 20.66;
	cooling_cap_curve FLAT;
	Rfloor 16.21;
	airchange_per_hour 0.51;
	heating_cop_curve LINEAR;
	Rroof 40.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 68.27249077771081;
	thermostat_deadband 1.382404394034898;
}

object house {
	name house14_l100_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.22;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.831;
	air_temperature 72.10999343476273;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.41;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 58;
	window_frame 2;
	parent tpm14_l100_tm;
	floor_area 1815;
	cooling_cop_curve LINEAR;
	mass_temperature 72.10999343476273;
	number_of_stories 2;
	Rwall 16.59;
	cooling_cap_curve FLAT;
	Rfloor 23.08;
	airchange_per_hour 0.42;
	heating_cop_curve LINEAR;
	Rroof 29.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.31091826422085;
	thermostat_deadband 2.161991637346479;
}

object house {
	name house0_l102_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.74;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.715;
	air_temperature 72.87878778011705;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1830;
	window_frame 4;
	parent tpm0_l102_tm;
	floor_area 3215;
	cooling_cop_curve LINEAR;
	mass_temperature 72.87878778011705;
	number_of_stories 2;
	Rwall 25.74;
	cooling_cap_curve FLAT;
	Rfloor 35.57;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 56.38;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.96702610411373;
	thermostat_deadband 2.5277236843058226;
}

object house {
	name house1_l102_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.68;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.612;
	air_temperature 72.39707100686067;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 101;
	window_frame 2;
	parent tpm1_l102_tm;
	floor_area 1109;
	cooling_cop_curve LINEAR;
	mass_temperature 72.39707100686067;
	number_of_stories 1;
	Rwall 13.91;
	cooling_cap_curve FLAT;
	Rfloor 12.18;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 22.14;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.16967334727052;
	thermostat_deadband 1.2407747883320033;
}

object house {
	name house2_l102_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.774;
	air_temperature 71.23304924194963;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2842;
	window_frame 4;
	parent tpm2_l102_tm;
	floor_area 2404;
	cooling_cop_curve LINEAR;
	mass_temperature 71.23304924194963;
	number_of_stories 2;
	Rwall 24.00;
	cooling_cap_curve FLAT;
	Rfloor 35.31;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 54.68;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.59168893726716;
	thermostat_deadband 1.3561317725114368;
}

object house {
	name house3_l102_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.938;
	air_temperature 70.53677284669013;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1144;
	window_frame 2;
	parent tpm3_l102_tm;
	floor_area 2808;
	cooling_cop_curve LINEAR;
	mass_temperature 70.53677284669013;
	number_of_stories 1;
	Rwall 18.69;
	cooling_cap_curve FLAT;
	Rfloor 18.02;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 35.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.69218709889374;
	thermostat_deadband 2.230846811926767;
}

object house {
	name house4_l102_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.211;
	air_temperature 70.9255811697993;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3053;
	window_frame 4;
	parent tpm4_l102_tm;
	floor_area 2255;
	cooling_cop_curve LINEAR;
	mass_temperature 70.9255811697993;
	number_of_stories 1;
	Rwall 29.42;
	cooling_cap_curve FLAT;
	Rfloor 25.16;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 55.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.53344421957411;
	thermostat_deadband 1.2302757003528637;
}

object house {
	name house5_l102_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.387;
	air_temperature 70.90454644141309;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -250;
	window_frame 2;
	parent tpm5_l102_tm;
	floor_area 1016;
	cooling_cop_curve LINEAR;
	mass_temperature 70.90454644141309;
	number_of_stories 1;
	Rwall 11.47;
	cooling_cap_curve FLAT;
	Rfloor 11.60;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 22.22;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.766068835294;
	thermostat_deadband 2.966133737783678;
}

object house {
	name house6_l102_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.81;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.499;
	air_temperature 72.70758304532204;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2324;
	window_frame 2;
	parent tpm6_l102_tm;
	floor_area 995;
	cooling_cop_curve LINEAR;
	mass_temperature 72.70758304532204;
	number_of_stories 1;
	Rwall 9.60;
	cooling_cap_curve FLAT;
	Rfloor 11.52;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 22.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.26724666674478;
	thermostat_deadband 1.7125063550757988;
}

object house {
	name house0_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.184;
	air_temperature 72.87156887119856;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -948;
	window_frame 2;
	parent tpm0_l103_tm;
	floor_area 776;
	cooling_cop_curve LINEAR;
	mass_temperature 72.87156887119856;
	number_of_stories 1;
	Rwall 10.14;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 20.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.93164531500794;
	thermostat_deadband 2.0526432239026624;
}

object house {
	name house1_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.307;
	air_temperature 68.93382136254611;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1555;
	window_frame 2;
	parent tpm1_l103_tm;
	floor_area 731;
	cooling_cop_curve LINEAR;
	mass_temperature 68.93382136254611;
	number_of_stories 1;
	Rwall 10.94;
	cooling_cap_curve FLAT;
	Rfloor 14.00;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 20.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.07332910486035;
	thermostat_deadband 2.4004075374698726;
}

object house {
	name house2_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.657;
	air_temperature 69.23838950844925;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1282;
	window_frame 2;
	parent tpm2_l103_tm;
	floor_area 845;
	cooling_cop_curve LINEAR;
	mass_temperature 69.23838950844925;
	number_of_stories 1;
	Rwall 10.36;
	cooling_cap_curve FLAT;
	Rfloor 11.69;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 17.76;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.23728593040914;
	thermostat_deadband 1.6300491542293136;
}

object house {
	name house3_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.667;
	air_temperature 68.26736789187403;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2960;
	window_frame 2;
	parent tpm3_l103_tm;
	floor_area 858;
	cooling_cop_curve LINEAR;
	mass_temperature 68.26736789187403;
	number_of_stories 1;
	Rwall 13.83;
	cooling_cap_curve FLAT;
	Rfloor 12.88;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 21.54;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.36040078680759;
	thermostat_deadband 1.179284952197474;
}

object house {
	name house4_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.717;
	air_temperature 69.22343933266097;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.69;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4454;
	window_frame 2;
	parent tpm4_l103_tm;
	floor_area 945;
	cooling_cop_curve LINEAR;
	mass_temperature 69.22343933266097;
	number_of_stories 1;
	Rwall 11.32;
	cooling_cap_curve FLAT;
	Rfloor 14.44;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 17.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.30609476351711;
	thermostat_deadband 1.812074605065537;
}

object house {
	name house5_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.888;
	air_temperature 71.84072045064427;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2546;
	window_frame 2;
	parent tpm5_l103_tm;
	floor_area 1526;
	cooling_cop_curve LINEAR;
	mass_temperature 71.84072045064427;
	number_of_stories 2;
	Rwall 26.12;
	cooling_cap_curve FLAT;
	Rfloor 25.82;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 41.26;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.88136698369559;
	thermostat_deadband 2.8885196402056748;
}

object house {
	name house6_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.324;
	air_temperature 72.42179016946176;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4989;
	window_frame 4;
	parent tpm6_l103_tm;
	floor_area 2045;
	cooling_cop_curve LINEAR;
	mass_temperature 72.42179016946176;
	number_of_stories 1;
	Rwall 31.59;
	cooling_cap_curve FLAT;
	Rfloor 26.46;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 45.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.41292986866124;
	thermostat_deadband 1.1604133246601571;
}

object house {
	name house7_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.79;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.570;
	air_temperature 69.24096228062596;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2030;
	window_frame 2;
	parent tpm7_l103_tm;
	floor_area 1676;
	cooling_cop_curve LINEAR;
	mass_temperature 69.24096228062596;
	number_of_stories 1;
	Rwall 26.21;
	cooling_cap_curve FLAT;
	Rfloor 18.72;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 29.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.81954950054883;
	thermostat_deadband 1.731784290713868;
}

object house {
	name house8_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.945;
	air_temperature 70.69449034734696;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.71;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 204;
	window_frame 2;
	parent tpm8_l103_tm;
	floor_area 1803;
	cooling_cop_curve LINEAR;
	mass_temperature 70.69449034734696;
	number_of_stories 2;
	Rwall 25.79;
	cooling_cap_curve FLAT;
	Rfloor 18.00;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 30.47;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.12252739678425;
	thermostat_deadband 2.613902575142667;
}

object house {
	name house9_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.939;
	air_temperature 73.33913348250346;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.43;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 48;
	window_frame 2;
	parent tpm9_l103_tm;
	floor_area 1682;
	cooling_cop_curve LINEAR;
	mass_temperature 73.33913348250346;
	number_of_stories 1;
	Rwall 22.24;
	cooling_cap_curve FLAT;
	Rfloor 25.33;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 42.23;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.71419723105508;
	thermostat_deadband 2.0683120411717546;
}

object house {
	name house10_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.842;
	air_temperature 69.44624980757355;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2421;
	window_frame 2;
	parent tpm10_l103_tm;
	floor_area 1575;
	cooling_cop_curve LINEAR;
	mass_temperature 69.44624980757355;
	number_of_stories 1;
	Rwall 23.84;
	cooling_cap_curve FLAT;
	Rfloor 21.51;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 31.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.61453553168526;
	thermostat_deadband 1.6914916901797292;
}

object house {
	name house11_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.179;
	air_temperature 70.07762166481695;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 4.46;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1860;
	window_frame 2;
	parent tpm11_l103_tm;
	floor_area 2005;
	cooling_cop_curve LINEAR;
	mass_temperature 70.07762166481695;
	number_of_stories 1;
	Rwall 23.67;
	cooling_cap_curve FLAT;
	Rfloor 25.40;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 41.25;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.05457867149045;
	thermostat_deadband 1.206506441331949;
}

object house {
	name house12_l103_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.05;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.580;
	air_temperature 67.2661530365688;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2986;
	window_frame 2;
	parent tpm12_l103_tm;
	floor_area 1557;
	cooling_cop_curve LINEAR;
	mass_temperature 67.2661530365688;
	number_of_stories 1;
	Rwall 19.50;
	cooling_cap_curve FLAT;
	Rfloor 18.16;
	airchange_per_hour 0.58;
	heating_cop_curve LINEAR;
	Rroof 33.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.48401609634513;
	thermostat_deadband 2.779524271639528;
}

object house {
	name house13_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.867;
	air_temperature 69.70682830821495;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.58;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 576;
	window_frame 4;
	parent tpm13_l103_tm;
	floor_area 2520;
	cooling_cop_curve LINEAR;
	mass_temperature 69.70682830821495;
	number_of_stories 1;
	Rwall 23.64;
	cooling_cap_curve FLAT;
	Rfloor 33.49;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 49.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.24847215154654;
	thermostat_deadband 1.569388132780861;
}

object house {
	name house14_l103_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.418;
	air_temperature 71.05888469596248;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.49;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1435;
	window_frame 2;
	parent tpm14_l103_tm;
	floor_area 1390;
	cooling_cop_curve LINEAR;
	mass_temperature 71.05888469596248;
	number_of_stories 1;
	Rwall 20.98;
	cooling_cap_curve FLAT;
	Rfloor 26.31;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 30.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.91918345421107;
	thermostat_deadband 2.429864797839051;
}

object house {
	name house0_l104_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.02;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.598;
	air_temperature 71.87042215320555;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1911;
	window_frame 4;
	parent tpm0_l104_tm;
	floor_area 1716;
	cooling_cop_curve LINEAR;
	mass_temperature 71.87042215320555;
	number_of_stories 1;
	Rwall 33.56;
	cooling_cap_curve FLAT;
	Rfloor 35.04;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 44.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.16382820553154;
	thermostat_deadband 2.585110334660892;
}

object house {
	name house1_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.859;
	air_temperature 68.97359619996804;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.17;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4154;
	window_frame 2;
	parent tpm1_l104_tm;
	floor_area 644;
	cooling_cop_curve LINEAR;
	mass_temperature 68.97359619996804;
	number_of_stories 1;
	Rwall 12.48;
	cooling_cap_curve FLAT;
	Rfloor 10.35;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 22.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.4613979883168;
	thermostat_deadband 2.3710254380915528;
}

object house {
	name house2_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.19;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.601;
	air_temperature 72.23239338972597;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3201;
	window_frame 2;
	parent tpm2_l104_tm;
	floor_area 934;
	cooling_cop_curve LINEAR;
	mass_temperature 72.23239338972597;
	number_of_stories 1;
	Rwall 9.74;
	cooling_cap_curve FLAT;
	Rfloor 11.05;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 23.51;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.31083133521014;
	thermostat_deadband 2.0160886777299734;
}

object house {
	name house3_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.720;
	air_temperature 72.97787252334193;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 2.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1527;
	window_frame 2;
	parent tpm3_l104_tm;
	floor_area 1264;
	cooling_cop_curve LINEAR;
	mass_temperature 72.97787252334193;
	number_of_stories 1;
	Rwall 22.57;
	cooling_cap_curve FLAT;
	Rfloor 23.93;
	airchange_per_hour 0.41;
	heating_cop_curve LINEAR;
	Rroof 34.45;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.82558162459735;
	thermostat_deadband 2.5930245114775072;
}

object house {
	name house4_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.57;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.346;
	air_temperature 69.53318803229324;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.79;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5057;
	window_frame 2;
	parent tpm4_l104_tm;
	floor_area 695;
	cooling_cop_curve LINEAR;
	mass_temperature 69.53318803229324;
	number_of_stories 1;
	Rwall 13.50;
	cooling_cap_curve FLAT;
	Rfloor 11.73;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 23.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.6530853565564;
	thermostat_deadband 2.6904759920070216;
}

object house {
	name house5_l104_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.92;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.813;
	air_temperature 69.17381438238708;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -909;
	window_frame 4;
	parent tpm5_l104_tm;
	floor_area 2631;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17381438238708;
	number_of_stories 1;
	Rwall 32.52;
	cooling_cap_curve FLAT;
	Rfloor 28.91;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 41.04;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.4634259607908;
	thermostat_deadband 1.9098085454268796;
}

object house {
	name house6_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.25;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.510;
	air_temperature 70.3560954971562;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.06;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3021;
	window_frame 2;
	parent tpm6_l104_tm;
	floor_area 948;
	cooling_cop_curve LINEAR;
	mass_temperature 70.3560954971562;
	number_of_stories 1;
	Rwall 11.98;
	cooling_cap_curve FLAT;
	Rfloor 11.96;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 21.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 70.24141073447223;
	thermostat_deadband 1.0286982954807002;
}

object house {
	name house7_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.10;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.143;
	air_temperature 73.28801305541414;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1090;
	window_frame 2;
	parent tpm7_l104_tm;
	floor_area 602;
	cooling_cop_curve LINEAR;
	mass_temperature 73.28801305541414;
	number_of_stories 1;
	Rwall 10.79;
	cooling_cap_curve FLAT;
	Rfloor 12.47;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 18.24;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.979150017057;
	thermostat_deadband 2.6344971680810234;
}

object house {
	name house8_l104_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.958;
	air_temperature 72.56841979135768;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 5.56;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2156;
	window_frame 2;
	parent tpm8_l104_tm;
	floor_area 1708;
	cooling_cop_curve LINEAR;
	mass_temperature 72.56841979135768;
	number_of_stories 1;
	Rwall 20.78;
	cooling_cap_curve FLAT;
	Rfloor 22.20;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 39.73;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.57199443398943;
	thermostat_deadband 2.627163363302124;
}

object house {
	name house9_l104_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.744;
	air_temperature 71.80920551629085;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.66;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2067;
	window_frame 4;
	parent tpm9_l104_tm;
	floor_area 2506;
	cooling_cop_curve LINEAR;
	mass_temperature 71.80920551629085;
	number_of_stories 1;
	Rwall 29.62;
	cooling_cap_curve FLAT;
	Rfloor 31.36;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 46.91;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.95610142703691;
	thermostat_deadband 2.46258561840604;
}

object house {
	name house10_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.812;
	air_temperature 68.1570363774766;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.82;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 403;
	window_frame 2;
	parent tpm10_l104_tm;
	floor_area 794;
	cooling_cop_curve LINEAR;
	mass_temperature 68.1570363774766;
	number_of_stories 1;
	Rwall 10.28;
	cooling_cap_curve FLAT;
	Rfloor 11.35;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 22.66;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.29088201188355;
	thermostat_deadband 2.549607714322302;
}

object house {
	name house11_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.979;
	air_temperature 71.40390367827997;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 1;
	Rdoors 3.25;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2563;
	window_frame 2;
	parent tpm11_l104_tm;
	floor_area 1408;
	cooling_cop_curve LINEAR;
	mass_temperature 71.40390367827997;
	number_of_stories 1;
	Rwall 22.45;
	cooling_cap_curve FLAT;
	Rfloor 19.35;
	airchange_per_hour 0.53;
	heating_cop_curve LINEAR;
	Rroof 31.96;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.3039928015077;
	thermostat_deadband 2.5292660219177003;
}

object house {
	name house12_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.59;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.682;
	air_temperature 68.02288352225759;
	motor_efficiency GOOD;
	heating_system_type RESISTANCE;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 3.00;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -835;
	window_frame 2;
	parent tpm12_l104_tm;
	floor_area 697;
	cooling_cop_curve LINEAR;
	mass_temperature 68.02288352225759;
	number_of_stories 1;
	Rwall 9.73;
	cooling_cap_curve FLAT;
	Rfloor 13.51;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 24.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.792574252902;
	thermostat_deadband 1.8190536630365322;
}

object house {
	name house13_l104_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.78;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.665;
	air_temperature 72.30492513252089;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.48;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -74;
	window_frame 4;
	parent tpm13_l104_tm;
	floor_area 2174;
	cooling_cop_curve LINEAR;
	mass_temperature 72.30492513252089;
	number_of_stories 2;
	Rwall 31.53;
	cooling_cap_curve FLAT;
	Rfloor 30.65;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 51.99;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.44650345577632;
	thermostat_deadband 2.907412363926167;
}

object house {
	name house14_l104_tm;
	glass_type 1;
	thermostat_on_cycle_time 1;
	cooling_COP 2.85;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.277;
	air_temperature 69.52432502972988;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 2;
	glazing_treatment 2;
	Rdoors 2.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2676;
	window_frame 2;
	parent tpm14_l104_tm;
	floor_area 654;
	cooling_cop_curve LINEAR;
	mass_temperature 69.52432502972988;
	number_of_stories 1;
	Rwall 13.30;
	cooling_cap_curve FLAT;
	Rfloor 12.21;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 17.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.9489321139356;
	thermostat_deadband 2.1685829920109887;
}

object house {
	name house0_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.17;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.836;
	air_temperature 71.08689408794129;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4020;
	window_frame 4;
	parent tpm0_l106_tm;
	floor_area 2425;
	cooling_cop_curve LINEAR;
	mass_temperature 71.08689408794129;
	number_of_stories 2;
	Rwall 22.49;
	cooling_cap_curve FLAT;
	Rfloor 29.30;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 57.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.70522799777483;
	thermostat_deadband 1.6014538115692805;
}

object house {
	name house1_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.375;
	air_temperature 69.77090003214906;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.65;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -736;
	window_frame 4;
	parent tpm1_l106_tm;
	floor_area 2373;
	cooling_cop_curve LINEAR;
	mass_temperature 69.77090003214906;
	number_of_stories 1;
	Rwall 24.64;
	cooling_cap_curve FLAT;
	Rfloor 35.24;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 41.82;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.29670753993513;
	thermostat_deadband 2.928040780867789;
}

object house {
	name house2_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.86;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.687;
	air_temperature 68.85164967852273;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1335;
	window_frame 4;
	parent tpm2_l106_tm;
	floor_area 2333;
	cooling_cop_curve LINEAR;
	mass_temperature 68.85164967852273;
	number_of_stories 2;
	Rwall 26.43;
	cooling_cap_curve FLAT;
	Rfloor 33.26;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 54.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.34388923841922;
	thermostat_deadband 1.0215555270113863;
}

object house {
	name house3_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.509;
	air_temperature 68.6286640710159;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1438;
	window_frame 4;
	parent tpm3_l106_tm;
	floor_area 2093;
	cooling_cop_curve LINEAR;
	mass_temperature 68.6286640710159;
	number_of_stories 1;
	Rwall 24.32;
	cooling_cap_curve FLAT;
	Rfloor 35.15;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 41.48;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.10252789107896;
	thermostat_deadband 1.6251254969143551;
}

object house {
	name house4_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.930;
	air_temperature 72.65061506464252;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2289;
	window_frame 4;
	parent tpm4_l106_tm;
	floor_area 2612;
	cooling_cop_curve LINEAR;
	mass_temperature 72.65061506464252;
	number_of_stories 1;
	Rwall 27.16;
	cooling_cap_curve FLAT;
	Rfloor 24.56;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 44.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.64050886235592;
	thermostat_deadband 2.304025719337228;
}

object house {
	name house5_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.14;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.130;
	air_temperature 70.97501534101026;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4050;
	window_frame 4;
	parent tpm5_l106_tm;
	floor_area 2459;
	cooling_cop_curve LINEAR;
	mass_temperature 70.97501534101026;
	number_of_stories 1;
	Rwall 28.79;
	cooling_cap_curve FLAT;
	Rfloor 27.44;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 43.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.78825407246285;
	thermostat_deadband 1.6357456945983746;
}

object house {
	name house6_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.31;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.555;
	air_temperature 70.31700720445609;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.29;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1566;
	window_frame 4;
	parent tpm6_l106_tm;
	floor_area 2326;
	cooling_cop_curve LINEAR;
	mass_temperature 70.31700720445609;
	number_of_stories 2;
	Rwall 32.03;
	cooling_cap_curve FLAT;
	Rfloor 25.47;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 45.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.09800181727466;
	thermostat_deadband 1.3984562928483584;
}

object house {
	name house7_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.69;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.736;
	air_temperature 69.6517566550795;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.09;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 312;
	window_frame 4;
	parent tpm7_l106_tm;
	floor_area 1931;
	cooling_cop_curve LINEAR;
	mass_temperature 69.6517566550795;
	number_of_stories 2;
	Rwall 32.83;
	cooling_cap_curve FLAT;
	Rfloor 25.45;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 46.08;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.86920284629606;
	thermostat_deadband 2.5701327582343234;
}

object house {
	name house8_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.65;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.502;
	air_temperature 70.40714645883733;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.59;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1529;
	window_frame 4;
	parent tpm8_l106_tm;
	floor_area 1859;
	cooling_cop_curve LINEAR;
	mass_temperature 70.40714645883733;
	number_of_stories 1;
	Rwall 23.25;
	cooling_cap_curve FLAT;
	Rfloor 34.50;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 49.10;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 70.54135687523099;
	thermostat_deadband 2.5749329583617926;
}

object house {
	name house9_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.932;
	air_temperature 73.67527341945359;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3666;
	window_frame 4;
	parent tpm9_l106_tm;
	floor_area 1973;
	cooling_cop_curve LINEAR;
	mass_temperature 73.67527341945359;
	number_of_stories 1;
	Rwall 23.77;
	cooling_cap_curve FLAT;
	Rfloor 26.53;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 43.32;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.83110567562082;
	thermostat_deadband 2.5860573343902233;
}

object house {
	name house10_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.41;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.087;
	air_temperature 72.91196111987114;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.97;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -514;
	window_frame 4;
	parent tpm10_l106_tm;
	floor_area 2047;
	cooling_cop_curve LINEAR;
	mass_temperature 72.91196111987114;
	number_of_stories 1;
	Rwall 23.68;
	cooling_cap_curve FLAT;
	Rfloor 34.12;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 41.21;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.76960233351863;
	thermostat_deadband 1.7777012576864148;
}

object house {
	name house11_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.71;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.878;
	air_temperature 72.53096375214866;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4493;
	window_frame 4;
	parent tpm11_l106_tm;
	floor_area 1714;
	cooling_cop_curve LINEAR;
	mass_temperature 72.53096375214866;
	number_of_stories 2;
	Rwall 32.75;
	cooling_cap_curve FLAT;
	Rfloor 25.21;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 51.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.46795870397801;
	thermostat_deadband 2.3469169670812615;
}

object house {
	name house12_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.541;
	air_temperature 70.10332837453186;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2121;
	window_frame 4;
	parent tpm12_l106_tm;
	floor_area 2313;
	cooling_cop_curve LINEAR;
	mass_temperature 70.10332837453186;
	number_of_stories 2;
	Rwall 23.20;
	cooling_cap_curve FLAT;
	Rfloor 26.14;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 46.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.44174316939167;
	thermostat_deadband 1.582723057251984;
}

object house {
	name house13_l106_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.090;
	air_temperature 72.09506408003668;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1790;
	window_frame 4;
	parent tpm13_l106_tm;
	floor_area 2025;
	cooling_cop_curve LINEAR;
	mass_temperature 72.09506408003668;
	number_of_stories 1;
	Rwall 23.30;
	cooling_cap_curve FLAT;
	Rfloor 27.18;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 47.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.9965282086328;
	thermostat_deadband 1.4067132481391955;
}

object house {
	name house14_l106_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.670;
	auxiliary_strategy DEADBAND;
	air_temperature 71.61687001534685;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -187;
	window_frame 4;
	parent tpm14_l106_tm;
	floor_area 1994;
	cooling_cop_curve LINEAR;
	mass_temperature 71.61687001534685;
	number_of_stories 1;
	Rwall 30.18;
	cooling_cap_curve FLAT;
	Rfloor 24.03;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 48.60;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.72881867048164;
	thermostat_deadband 1.7060727808950182;
}

object house {
	name house0_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.91;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.657;
	air_temperature 71.36642198002089;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.37;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1572;
	window_frame 4;
	parent tpm0_l107_tm;
	floor_area 1749;
	cooling_cop_curve LINEAR;
	mass_temperature 71.36642198002089;
	number_of_stories 1;
	Rwall 23.06;
	cooling_cap_curve FLAT;
	Rfloor 27.79;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 42.44;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.87698305830446;
	thermostat_deadband 1.9342171150964211;
}

object house {
	name house1_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.15;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.229;
	air_temperature 67.72609031004635;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1913;
	window_frame 4;
	parent tpm1_l107_tm;
	floor_area 1949;
	cooling_cop_curve LINEAR;
	mass_temperature 67.72609031004635;
	number_of_stories 1;
	Rwall 26.01;
	cooling_cap_curve FLAT;
	Rfloor 30.02;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 40.55;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.02969376841534;
	thermostat_deadband 1.869265048782101;
}

object house {
	name house2_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.554;
	air_temperature 69.96417794730671;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2692;
	window_frame 4;
	parent tpm2_l107_tm;
	floor_area 1705;
	cooling_cop_curve LINEAR;
	mass_temperature 69.96417794730671;
	number_of_stories 1;
	Rwall 22.52;
	cooling_cap_curve FLAT;
	Rfloor 30.72;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 47.95;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.04582026414913;
	thermostat_deadband 2.5519168837627193;
}

object house {
	name house3_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.82;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.905;
	air_temperature 69.3458152743613;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.10;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1647;
	window_frame 4;
	parent tpm3_l107_tm;
	floor_area 2254;
	cooling_cop_curve LINEAR;
	mass_temperature 69.3458152743613;
	number_of_stories 1;
	Rwall 31.21;
	cooling_cap_curve FLAT;
	Rfloor 32.37;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 49.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 68.79029866800596;
	thermostat_deadband 2.330163248284067;
}

object house {
	name house4_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.936;
	air_temperature 70.93941187388172;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.39;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 879;
	window_frame 4;
	parent tpm4_l107_tm;
	floor_area 2483;
	cooling_cop_curve LINEAR;
	mass_temperature 70.93941187388172;
	number_of_stories 1;
	Rwall 32.36;
	cooling_cap_curve FLAT;
	Rfloor 26.61;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 50.84;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.94100888539418;
	thermostat_deadband 2.965606697935853;
}

object house {
	name house5_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.95;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.520;
	air_temperature 68.92364423441302;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.89;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4171;
	window_frame 4;
	parent tpm5_l107_tm;
	floor_area 2058;
	cooling_cop_curve LINEAR;
	mass_temperature 68.92364423441302;
	number_of_stories 1;
	Rwall 33.35;
	cooling_cap_curve FLAT;
	Rfloor 26.78;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 40.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.68146167548822;
	thermostat_deadband 2.37258212074216;
}

object house {
	name house6_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.34;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.554;
	air_temperature 71.87056706325828;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.80;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4165;
	window_frame 4;
	parent tpm6_l107_tm;
	floor_area 1614;
	cooling_cop_curve LINEAR;
	mass_temperature 71.87056706325828;
	number_of_stories 2;
	Rwall 24.76;
	cooling_cap_curve FLAT;
	Rfloor 26.87;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 39.80;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.95210737515131;
	thermostat_deadband 2.0917072704927966;
}

object house {
	name house7_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.538;
	air_temperature 68.24926377589462;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 660;
	window_frame 4;
	parent tpm7_l107_tm;
	floor_area 1918;
	cooling_cop_curve LINEAR;
	mass_temperature 68.24926377589462;
	number_of_stories 1;
	Rwall 29.73;
	cooling_cap_curve FLAT;
	Rfloor 31.55;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 52.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.6457819841328;
	thermostat_deadband 1.1463945970499567;
}

object house {
	name house8_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.381;
	air_temperature 69.47070057394876;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 520;
	window_frame 4;
	parent tpm8_l107_tm;
	floor_area 2562;
	cooling_cop_curve LINEAR;
	mass_temperature 69.47070057394876;
	number_of_stories 2;
	Rwall 29.08;
	cooling_cap_curve FLAT;
	Rfloor 25.74;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 53.83;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.22495104952475;
	thermostat_deadband 2.1858926388729385;
}

object house {
	name house9_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.517;
	air_temperature 69.12751964198033;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1323;
	window_frame 4;
	parent tpm9_l107_tm;
	floor_area 2372;
	cooling_cop_curve LINEAR;
	mass_temperature 69.12751964198033;
	number_of_stories 1;
	Rwall 23.95;
	cooling_cap_curve FLAT;
	Rfloor 32.59;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 55.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.16300938728543;
	thermostat_deadband 1.978450998621875;
}

object house {
	name house10_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.32;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.088;
	air_temperature 70.19175510027205;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -937;
	window_frame 4;
	parent tpm10_l107_tm;
	floor_area 1900;
	cooling_cop_curve LINEAR;
	mass_temperature 70.19175510027205;
	number_of_stories 2;
	Rwall 31.29;
	cooling_cap_curve FLAT;
	Rfloor 29.47;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 45.00;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.26555383142613;
	thermostat_deadband 2.607090589825316;
}

object house {
	name house11_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.148;
	air_temperature 71.83443874309819;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 805;
	window_frame 4;
	parent tpm11_l107_tm;
	floor_area 1620;
	cooling_cop_curve LINEAR;
	mass_temperature 71.83443874309819;
	number_of_stories 1;
	Rwall 31.25;
	cooling_cap_curve FLAT;
	Rfloor 34.80;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 55.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.79182747978084;
	thermostat_deadband 1.3329622636095961;
}

object house {
	name house12_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.42;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.850;
	air_temperature 72.07297822431315;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.57;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2362;
	window_frame 4;
	parent tpm12_l107_tm;
	floor_area 2353;
	cooling_cop_curve LINEAR;
	mass_temperature 72.07297822431315;
	number_of_stories 1;
	Rwall 29.47;
	cooling_cap_curve FLAT;
	Rfloor 34.82;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 55.92;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.12052388031597;
	thermostat_deadband 1.3554331678325153;
}

object house {
	name house13_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.08;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.764;
	air_temperature 71.39704969742023;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.06;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4273;
	window_frame 4;
	parent tpm13_l107_tm;
	floor_area 2100;
	cooling_cop_curve LINEAR;
	mass_temperature 71.39704969742023;
	number_of_stories 1;
	Rwall 26.14;
	cooling_cap_curve FLAT;
	Rfloor 30.89;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 55.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.04539658017859;
	thermostat_deadband 1.3695491496745746;
}

object house {
	name house14_l107_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.23;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.602;
	air_temperature 68.30305139175599;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2102;
	window_frame 4;
	parent tpm14_l107_tm;
	floor_area 2231;
	cooling_cop_curve LINEAR;
	mass_temperature 68.30305139175599;
	number_of_stories 1;
	Rwall 25.12;
	cooling_cap_curve FLAT;
	Rfloor 32.20;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 46.12;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 68.39498123898159;
	thermostat_deadband 2.8928310178154373;
}

object house {
	name house0_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.61;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.676;
	air_temperature 69.59746570610332;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.63;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 534;
	window_frame 4;
	parent tpm0_l109_tm;
	floor_area 1788;
	cooling_cop_curve LINEAR;
	mass_temperature 69.59746570610332;
	number_of_stories 1;
	Rwall 26.76;
	cooling_cap_curve FLAT;
	Rfloor 27.59;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 45.62;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.68061543182738;
	thermostat_deadband 1.2336140143252807;
}

object house {
	name house1_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.254;
	air_temperature 71.06867902995484;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3545;
	window_frame 4;
	parent tpm1_l109_tm;
	floor_area 1922;
	cooling_cop_curve LINEAR;
	mass_temperature 71.06867902995484;
	number_of_stories 1;
	Rwall 29.77;
	cooling_cap_curve FLAT;
	Rfloor 29.74;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 49.30;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.29902014695386;
	thermostat_deadband 1.1889745582847682;
}

object house {
	name house2_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.098;
	air_temperature 71.50698854903881;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.86;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4021;
	window_frame 4;
	parent tpm2_l109_tm;
	floor_area 1733;
	cooling_cop_curve LINEAR;
	mass_temperature 71.50698854903881;
	number_of_stories 1;
	Rwall 27.42;
	cooling_cap_curve FLAT;
	Rfloor 29.40;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 50.11;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.18008791386356;
	thermostat_deadband 2.2923620511966547;
}

object house {
	name house3_l109_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.678;
	auxiliary_strategy DEADBAND;
	air_temperature 68.2062951589451;
	heating_COP 3.6;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.62;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1466;
	window_frame 4;
	parent tpm3_l109_tm;
	floor_area 2538;
	cooling_cop_curve LINEAR;
	mass_temperature 68.2062951589451;
	number_of_stories 1;
	Rwall 23.86;
	cooling_cap_curve FLAT;
	Rfloor 29.77;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 39.63;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.80454897896544;
	thermostat_deadband 2.8089700524017998;
}

object house {
	name house4_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.843;
	air_temperature 68.32509005893911;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3461;
	window_frame 4;
	parent tpm4_l109_tm;
	floor_area 2533;
	cooling_cop_curve LINEAR;
	mass_temperature 68.32509005893911;
	number_of_stories 2;
	Rwall 24.92;
	cooling_cap_curve FLAT;
	Rfloor 29.14;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 56.28;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.89750084449315;
	thermostat_deadband 2.999928037085205;
}

object house {
	name house5_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.82;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.240;
	air_temperature 68.49741275665241;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1905;
	window_frame 4;
	parent tpm5_l109_tm;
	floor_area 1985;
	cooling_cop_curve LINEAR;
	mass_temperature 68.49741275665241;
	number_of_stories 1;
	Rwall 23.27;
	cooling_cap_curve FLAT;
	Rfloor 26.36;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 40.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.62370093904681;
	thermostat_deadband 1.9235152595058942;
}

object house {
	name house6_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.43;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.518;
	air_temperature 72.11540575100018;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.34;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4368;
	window_frame 4;
	parent tpm6_l109_tm;
	floor_area 2379;
	cooling_cop_curve LINEAR;
	mass_temperature 72.11540575100018;
	number_of_stories 1;
	Rwall 29.34;
	cooling_cap_curve FLAT;
	Rfloor 31.09;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 50.79;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.63401237915166;
	thermostat_deadband 1.2684098949526095;
}

object house {
	name house7_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.07;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.288;
	air_temperature 68.32269289698633;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.02;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3011;
	window_frame 4;
	parent tpm7_l109_tm;
	floor_area 2160;
	cooling_cop_curve LINEAR;
	mass_temperature 68.32269289698633;
	number_of_stories 1;
	Rwall 29.14;
	cooling_cap_curve FLAT;
	Rfloor 27.33;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 52.27;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.4648933545334;
	thermostat_deadband 2.808574931644473;
}

object house {
	name house8_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.012;
	air_temperature 68.83533975840194;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.16;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1396;
	window_frame 4;
	parent tpm8_l109_tm;
	floor_area 2444;
	cooling_cop_curve LINEAR;
	mass_temperature 68.83533975840194;
	number_of_stories 1;
	Rwall 24.76;
	cooling_cap_curve FLAT;
	Rfloor 25.26;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 43.61;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.75303264077613;
	thermostat_deadband 2.187660196758581;
}

object house {
	name house9_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.20;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.062;
	air_temperature 68.63957165466952;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.50;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -156;
	window_frame 4;
	parent tpm9_l109_tm;
	floor_area 2549;
	cooling_cop_curve LINEAR;
	mass_temperature 68.63957165466952;
	number_of_stories 1;
	Rwall 28.53;
	cooling_cap_curve FLAT;
	Rfloor 28.98;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 56.93;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.9920337387445;
	thermostat_deadband 2.206076278852742;
}

object house {
	name house10_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.309;
	air_temperature 68.77081841176414;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.53;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2507;
	window_frame 4;
	parent tpm10_l109_tm;
	floor_area 1669;
	cooling_cop_curve LINEAR;
	mass_temperature 68.77081841176414;
	number_of_stories 1;
	Rwall 27.71;
	cooling_cap_curve FLAT;
	Rfloor 29.91;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 51.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.19185383865435;
	thermostat_deadband 2.020801221798056;
}

object house {
	name house11_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.83;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.506;
	air_temperature 68.16079543505208;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.04;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3796;
	window_frame 4;
	parent tpm11_l109_tm;
	floor_area 2152;
	cooling_cop_curve LINEAR;
	mass_temperature 68.16079543505208;
	number_of_stories 1;
	Rwall 32.76;
	cooling_cap_curve FLAT;
	Rfloor 27.89;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 56.09;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.11069960880607;
	thermostat_deadband 2.7594448165993484;
}

object house {
	name house12_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.63;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.805;
	air_temperature 69.00177432448255;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 3097;
	window_frame 4;
	parent tpm12_l109_tm;
	floor_area 1754;
	cooling_cop_curve LINEAR;
	mass_temperature 69.00177432448255;
	number_of_stories 1;
	Rwall 28.14;
	cooling_cap_curve FLAT;
	Rfloor 33.02;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 44.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.40294988642417;
	thermostat_deadband 1.7722767596996514;
}

object house {
	name house13_l109_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.381;
	air_temperature 68.618862327893;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1429;
	window_frame 4;
	parent tpm13_l109_tm;
	floor_area 2130;
	cooling_cop_curve LINEAR;
	mass_temperature 68.618862327893;
	number_of_stories 1;
	Rwall 28.44;
	cooling_cap_curve FLAT;
	Rfloor 31.06;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 55.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.05355321288884;
	thermostat_deadband 2.542292194109176;
}

object house {
	name house14_l109_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.99;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.492;
	auxiliary_strategy DEADBAND;
	air_temperature 67.78291036547468;
	heating_COP 4.0;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.93;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -825;
	window_frame 4;
	parent tpm14_l109_tm;
	floor_area 1765;
	cooling_cop_curve LINEAR;
	mass_temperature 67.78291036547468;
	number_of_stories 1;
	Rwall 33.16;
	cooling_cap_curve FLAT;
	Rfloor 31.34;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 48.20;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.56256478849669;
	thermostat_deadband 2.0817903249133916;
}

object house {
	name house0_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.50;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.783;
	air_temperature 69.42600491291275;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.27;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -5449;
	window_frame 4;
	parent tpm0_l111_tm;
	floor_area 2956;
	cooling_cop_curve LINEAR;
	mass_temperature 69.42600491291275;
	number_of_stories 2;
	Rwall 30.50;
	cooling_cap_curve FLAT;
	Rfloor 28.44;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 55.65;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.78759803720465;
	thermostat_deadband 2.7636535245445675;
}

object house {
	name house1_l111_tm;
	glass_type 2;
	auxiliary_system_type ELECTRIC;
	thermostat_on_cycle_time 1;
	cooling_COP 3.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.683;
	auxiliary_strategy DEADBAND;
	air_temperature 70.42739762637099;
	heating_COP 3.2;
	motor_efficiency AVERAGE;
	heating_system_type HEAT_PUMP;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.15;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1039;
	window_frame 4;
	parent tpm1_l111_tm;
	floor_area 2632;
	cooling_cop_curve LINEAR;
	mass_temperature 70.42739762637099;
	number_of_stories 1;
	Rwall 32.80;
	cooling_cap_curve FLAT;
	Rfloor 29.78;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 51.40;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.16254487144126;
	thermostat_deadband 2.0292510720172627;
}

object house {
	name house2_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.591;
	air_temperature 70.14211174593292;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.51;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 5954;
	window_frame 4;
	parent tpm2_l111_tm;
	floor_area 3183;
	cooling_cop_curve LINEAR;
	mass_temperature 70.14211174593292;
	number_of_stories 2;
	Rwall 29.10;
	cooling_cap_curve FLAT;
	Rfloor 34.18;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 43.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.24534798895418;
	thermostat_deadband 2.7120699938676127;
}

object house {
	name house3_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.67;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.939;
	air_temperature 72.64120755134864;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -0;
	window_frame 4;
	parent tpm3_l111_tm;
	floor_area 3696;
	cooling_cop_curve LINEAR;
	mass_temperature 72.64120755134864;
	number_of_stories 1;
	Rwall 31.01;
	cooling_cap_curve FLAT;
	Rfloor 26.24;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 57.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.76840044564896;
	thermostat_deadband 2.380422563037956;
}

object house {
	name house4_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.099;
	air_temperature 68.83353916769615;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.83;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -762;
	window_frame 4;
	parent tpm4_l111_tm;
	floor_area 3615;
	cooling_cop_curve LINEAR;
	mass_temperature 68.83353916769615;
	number_of_stories 2;
	Rwall 29.92;
	cooling_cap_curve FLAT;
	Rfloor 33.03;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 38.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.52045966066734;
	thermostat_deadband 1.6113907587933576;
}

object house {
	name house5_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.44;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.878;
	air_temperature 68.99363520942086;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 4874;
	window_frame 4;
	parent tpm5_l111_tm;
	floor_area 2803;
	cooling_cop_curve LINEAR;
	mass_temperature 68.99363520942086;
	number_of_stories 1;
	Rwall 25.60;
	cooling_cap_curve FLAT;
	Rfloor 27.58;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 56.36;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 68.11008989443324;
	thermostat_deadband 2.4681513554609773;
}

object house {
	name house6_l111_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.729;
	air_temperature 69.85255411533231;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.87;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2395;
	window_frame 4;
	parent tpm6_l111_tm;
	floor_area 2494;
	cooling_cop_curve LINEAR;
	mass_temperature 69.85255411533231;
	number_of_stories 1;
	Rwall 30.63;
	cooling_cap_curve FLAT;
	Rfloor 27.17;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 51.35;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.26652026188378;
	thermostat_deadband 1.8686598068533042;
}

object house {
	name house0_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.54;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.522;
	air_temperature 68.68392421401599;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.96;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2458;
	window_frame 4;
	parent tpm0_l112_tm;
	floor_area 3475;
	cooling_cop_curve LINEAR;
	mass_temperature 68.68392421401599;
	number_of_stories 2;
	Rwall 26.76;
	cooling_cap_curve FLAT;
	Rfloor 32.02;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 42.53;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 68.02525935002544;
	thermostat_deadband 1.372607033332712;
}

object house {
	name house1_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.998;
	air_temperature 73.04736168600238;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.54;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1159;
	window_frame 4;
	parent tpm1_l112_tm;
	floor_area 2869;
	cooling_cop_curve LINEAR;
	mass_temperature 73.04736168600238;
	number_of_stories 1;
	Rwall 33.15;
	cooling_cap_curve FLAT;
	Rfloor 28.22;
	airchange_per_hour 0.26;
	heating_cop_curve LINEAR;
	Rroof 52.64;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.33643038560679;
	thermostat_deadband 1.5330092774978428;
}

object house {
	name house2_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.35;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.397;
	air_temperature 69.28473197538553;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.35;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -696;
	window_frame 4;
	parent tpm2_l112_tm;
	floor_area 2736;
	cooling_cop_curve LINEAR;
	mass_temperature 69.28473197538553;
	number_of_stories 1;
	Rwall 25.89;
	cooling_cap_curve FLAT;
	Rfloor 33.73;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 41.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.83856307976643;
	thermostat_deadband 1.5951707495023602;
}

object house {
	name house3_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.26;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.399;
	air_temperature 71.9947794551185;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.95;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2064;
	window_frame 4;
	parent tpm3_l112_tm;
	floor_area 3662;
	cooling_cop_curve LINEAR;
	mass_temperature 71.9947794551185;
	number_of_stories 2;
	Rwall 26.91;
	cooling_cap_curve FLAT;
	Rfloor 26.53;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 47.56;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.50805534755337;
	thermostat_deadband 2.9739849821337185;
}

object house {
	name house4_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.03;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.416;
	air_temperature 70.85724695206312;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.07;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -3629;
	window_frame 4;
	parent tpm4_l112_tm;
	floor_area 2714;
	cooling_cop_curve LINEAR;
	mass_temperature 70.85724695206312;
	number_of_stories 2;
	Rwall 25.13;
	cooling_cap_curve FLAT;
	Rfloor 34.98;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 40.06;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.51715211679213;
	thermostat_deadband 1.6706068196191093;
}

object house {
	name house5_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.576;
	air_temperature 69.17061303089083;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 9.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -315;
	window_frame 4;
	parent tpm5_l112_tm;
	floor_area 2263;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17061303089083;
	number_of_stories 1;
	Rwall 22.78;
	cooling_cap_curve FLAT;
	Rfloor 26.01;
	airchange_per_hour 0.23;
	heating_cop_curve LINEAR;
	Rroof 42.37;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.96346153441162;
	thermostat_deadband 2.1031399215223523;
}

object house {
	name house6_l112_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.93;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.361;
	air_temperature 71.56153058116875;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.45;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -454;
	window_frame 4;
	parent tpm6_l112_tm;
	floor_area 3174;
	cooling_cop_curve LINEAR;
	mass_temperature 71.56153058116875;
	number_of_stories 2;
	Rwall 29.38;
	cooling_cap_curve FLAT;
	Rfloor 26.57;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 43.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.09136387394881;
	thermostat_deadband 1.994726233786579;
}

object house {
	name house0_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.13;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.617;
	air_temperature 70.51794506326328;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.68;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2018;
	window_frame 4;
	parent tpm0_l113_tm;
	floor_area 1984;
	cooling_cop_curve LINEAR;
	mass_temperature 70.51794506326328;
	number_of_stories 1;
	Rwall 29.81;
	cooling_cap_curve FLAT;
	Rfloor 24.46;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 50.58;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 70.96379789271472;
	thermostat_deadband 2.5865186121088044;
}

object house {
	name house1_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.09;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.545;
	air_temperature 72.36852989599129;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.75;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 830;
	window_frame 4;
	parent tpm1_l113_tm;
	floor_area 2038;
	cooling_cop_curve LINEAR;
	mass_temperature 72.36852989599129;
	number_of_stories 2;
	Rwall 33.53;
	cooling_cap_curve FLAT;
	Rfloor 33.02;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 43.31;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.50738162200297;
	thermostat_deadband 1.8557183599613747;
}

object house {
	name house2_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.89;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.733;
	air_temperature 71.02874649201256;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.99;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -326;
	window_frame 4;
	parent tpm2_l113_tm;
	floor_area 2686;
	cooling_cop_curve LINEAR;
	mass_temperature 71.02874649201256;
	number_of_stories 1;
	Rwall 23.45;
	cooling_cap_curve FLAT;
	Rfloor 25.71;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 40.41;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.85470043301366;
	thermostat_deadband 1.712701805044042;
}

object house {
	name house3_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.86;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.325;
	air_temperature 70.75983948511089;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.64;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2130;
	window_frame 4;
	parent tpm3_l113_tm;
	floor_area 1854;
	cooling_cop_curve LINEAR;
	mass_temperature 70.75983948511089;
	number_of_stories 1;
	Rwall 25.96;
	cooling_cap_curve FLAT;
	Rfloor 28.30;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 46.43;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	cooling_setpoint 71.28759947690214;
	thermostat_deadband 1.3957443171697046;
}

object house {
	name house4_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.68;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 2.668;
	air_temperature 71.96857220372519;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.98;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -4818;
	window_frame 4;
	parent tpm4_l113_tm;
	floor_area 2070;
	cooling_cop_curve LINEAR;
	mass_temperature 71.96857220372519;
	number_of_stories 1;
	Rwall 27.12;
	cooling_cap_curve FLAT;
	Rfloor 30.61;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 44.90;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	cooling_setpoint 72.65888225698397;
	thermostat_deadband 2.9998979404298334;
}

object house {
	name house5_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.71;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.717;
	air_temperature 69.45256444889333;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.42;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -288;
	window_frame 4;
	parent tpm5_l113_tm;
	floor_area 2086;
	cooling_cop_curve LINEAR;
	mass_temperature 69.45256444889333;
	number_of_stories 1;
	Rwall 24.36;
	cooling_cap_curve FLAT;
	Rfloor 32.96;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 49.34;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.5088427608297;
	thermostat_deadband 1.3299778784763374;
}

object house {
	name house6_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.920;
	air_temperature 73.16145765605414;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1767;
	window_frame 4;
	parent tpm6_l113_tm;
	floor_area 2115;
	cooling_cop_curve LINEAR;
	mass_temperature 73.16145765605414;
	number_of_stories 2;
	Rwall 26.22;
	cooling_cap_curve FLAT;
	Rfloor 28.68;
	airchange_per_hour 0.25;
	heating_cop_curve LINEAR;
	Rroof 39.81;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 72.32921879917873;
	thermostat_deadband 2.4030119042497553;
}

object house {
	name house7_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.37;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.514;
	air_temperature 70.17236553693179;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.52;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 402;
	window_frame 4;
	parent tpm7_l113_tm;
	floor_area 2296;
	cooling_cop_curve LINEAR;
	mass_temperature 70.17236553693179;
	number_of_stories 2;
	Rwall 25.58;
	cooling_cap_curve FLAT;
	Rfloor 26.55;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 47.85;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.1424082783679;
	thermostat_deadband 2.4609121348169603;
}

object house {
	name house8_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.73;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.590;
	air_temperature 69.17051536146997;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.73;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2846;
	window_frame 4;
	parent tpm8_l113_tm;
	floor_area 1716;
	cooling_cop_curve LINEAR;
	mass_temperature 69.17051536146997;
	number_of_stories 1;
	Rwall 33.47;
	cooling_cap_curve FLAT;
	Rfloor 29.14;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 51.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 69.40708057107196;
	thermostat_deadband 2.3813070871823703;
}

object house {
	name house9_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.24;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.480;
	air_temperature 69.00622891053833;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.85;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2733;
	window_frame 4;
	parent tpm9_l113_tm;
	floor_area 2500;
	cooling_cop_curve LINEAR;
	mass_temperature 69.00622891053833;
	number_of_stories 1;
	Rwall 25.78;
	cooling_cap_curve FLAT;
	Rfloor 29.34;
	airchange_per_hour 0.30;
	heating_cop_curve LINEAR;
	Rroof 49.42;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 69.4511332257946;
	thermostat_deadband 2.939246937508699;
}

object house {
	name house10_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.12;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.031;
	air_temperature 68.44626339413973;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 8.88;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1243;
	window_frame 4;
	parent tpm10_l113_tm;
	floor_area 2480;
	cooling_cop_curve LINEAR;
	mass_temperature 68.44626339413973;
	number_of_stories 2;
	Rwall 32.72;
	cooling_cap_curve FLAT;
	Rfloor 32.15;
	airchange_per_hour 0.21;
	heating_cop_curve LINEAR;
	Rroof 41.78;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.53924840630344;
	thermostat_deadband 1.7771784192406712;
}

object house {
	name house11_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.33;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.301;
	air_temperature 72.68046501597303;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.38;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1088;
	window_frame 4;
	parent tpm11_l113_tm;
	floor_area 2200;
	cooling_cop_curve LINEAR;
	mass_temperature 72.68046501597303;
	number_of_stories 2;
	Rwall 33.29;
	cooling_cap_curve FLAT;
	Rfloor 28.17;
	airchange_per_hour 0.27;
	heating_cop_curve LINEAR;
	Rroof 47.94;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 71.7610541274962;
	thermostat_deadband 2.8998285338940057;
}

object house {
	name house12_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.47;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.710;
	air_temperature 73.08240023933608;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.20;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1421;
	window_frame 4;
	parent tpm12_l113_tm;
	floor_area 2121;
	cooling_cop_curve LINEAR;
	mass_temperature 73.08240023933608;
	number_of_stories 1;
	Rwall 25.89;
	cooling_cap_curve FLAT;
	Rfloor 27.49;
	airchange_per_hour 0.29;
	heating_cop_curve LINEAR;
	Rroof 42.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 72.65470655627553;
	thermostat_deadband 1.9501202599498622;
}

object house {
	name house13_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.87;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.080;
	air_temperature 69.39199883360436;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.30;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2456;
	window_frame 4;
	parent tpm13_l113_tm;
	floor_area 2612;
	cooling_cop_curve LINEAR;
	mass_temperature 69.39199883360436;
	number_of_stories 1;
	Rwall 24.57;
	cooling_cap_curve FLAT;
	Rfloor 27.95;
	airchange_per_hour 0.24;
	heating_cop_curve LINEAR;
	Rroof 40.46;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.54524792506201;
	thermostat_deadband 1.139174217038036;
}

object house {
	name house14_l113_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.29;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 2.637;
	air_temperature 72.04948213671733;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 12.76;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -398;
	window_frame 4;
	parent tpm14_l113_tm;
	floor_area 2465;
	cooling_cop_curve LINEAR;
	mass_temperature 72.04948213671733;
	number_of_stories 1;
	Rwall 29.52;
	cooling_cap_curve FLAT;
	Rfloor 32.66;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 47.77;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.48957614164149;
	thermostat_deadband 1.5492442204960875;
}

object house {
	name house0_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.56;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.419;
	air_temperature 71.7190512807361;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.90;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2399;
	window_frame 4;
	parent tpm0_l114_tm;
	floor_area 3007;
	cooling_cop_curve LINEAR;
	mass_temperature 71.7190512807361;
	number_of_stories 1;
	Rwall 24.28;
	cooling_cap_curve FLAT;
	Rfloor 34.07;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 54.05;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.0;
	motor_model BASIC;
	cooling_setpoint 71.9538642499145;
	thermostat_deadband 1.388085098369206;
}

object house {
	name house1_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.60;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.038;
	air_temperature 71.87595803272379;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.01;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1498;
	window_frame 4;
	parent tpm1_l114_tm;
	floor_area 2894;
	cooling_cop_curve LINEAR;
	mass_temperature 71.87595803272379;
	number_of_stories 2;
	Rwall 29.39;
	cooling_cap_curve FLAT;
	Rfloor 35.48;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 52.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.12651308774547;
	thermostat_deadband 1.4878755790225988;
}

object house {
	name house2_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.39;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.622;
	air_temperature 68.51064849799702;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.40;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -783;
	window_frame 4;
	parent tpm2_l114_tm;
	floor_area 3680;
	cooling_cop_curve LINEAR;
	mass_temperature 68.51064849799702;
	number_of_stories 2;
	Rwall 24.82;
	cooling_cap_curve FLAT;
	Rfloor 32.70;
	airchange_per_hour 0.28;
	heating_cop_curve LINEAR;
	Rroof 49.01;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 69.71533466211544;
	thermostat_deadband 2.6020840556515337;
}

object house {
	name house3_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.40;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.337;
	air_temperature 68.14701545041169;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 13.12;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 1424;
	window_frame 4;
	parent tpm3_l114_tm;
	floor_area 3442;
	cooling_cop_curve LINEAR;
	mass_temperature 68.14701545041169;
	number_of_stories 1;
	Rwall 30.80;
	cooling_cap_curve FLAT;
	Rfloor 25.14;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 46.19;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 68.36893491560707;
	thermostat_deadband 2.156903096325875;
}

object house {
	name house4_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.88;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.874;
	air_temperature 71.7922851214205;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 11.67;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -2839;
	window_frame 4;
	parent tpm4_l114_tm;
	floor_area 2365;
	cooling_cop_curve LINEAR;
	mass_temperature 71.7922851214205;
	number_of_stories 1;
	Rwall 31.57;
	cooling_cap_curve FLAT;
	Rfloor 30.42;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 49.71;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.16442659805354;
	thermostat_deadband 1.5329225523587657;
}

object house {
	name house5_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.55;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.171;
	air_temperature 72.12708195931656;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.47;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew 2988;
	window_frame 4;
	parent tpm5_l114_tm;
	floor_area 2626;
	cooling_cop_curve LINEAR;
	mass_temperature 72.12708195931656;
	number_of_stories 1;
	Rwall 29.76;
	cooling_cap_curve FLAT;
	Rfloor 27.59;
	airchange_per_hour 0.22;
	heating_cop_curve LINEAR;
	Rroof 55.98;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 9;
	breaker_amps 1000;
	over_sizing_factor 0.2;
	motor_model BASIC;
	cooling_setpoint 71.80470943587228;
	thermostat_deadband 1.135492441100792;
}

object house {
	name house6_l114_tm;
	glass_type 2;
	thermostat_on_cycle_time 1;
	cooling_COP 3.66;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.967;
	air_temperature 73.52725229824752;
	motor_efficiency GOOD;
	heating_system_type GAS;
	heating_setpoint 15;
	hvac_power_factor 0.85;
	glazing_layers 3;
	glazing_treatment 2;
	Rdoors 10.18;
	latent_load_fraction 0.0001;
	groupid Residential;
	schedule_skew -1734;
	window_frame 4;
	parent tpm6_l114_tm;
	floor_area 2789;
	cooling_cop_curve LINEAR;
	mass_temperature 73.52725229824752;
	number_of_stories 1;
	Rwall 30.41;
	cooling_cap_curve FLAT;
	Rfloor 24.32;
	airchange_per_hour 0.20;
	heating_cop_curve LINEAR;
	Rroof 42.18;
	window_wall_ratio 0.10;
	thermostat_off_cycle_time 1;
	heating_cap_curve FLAT;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
	motor_model BASIC;
	cooling_setpoint 72.84791186156126;
	thermostat_deadband 2.884871241174946;
}

object ZIPload {
	name house0_resp_l1_tm;
	schedule_skew 579;
	parent house0_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.44;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l1_tm;
	schedule_skew 579;
	parent house0_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house1_resp_l1_tm;
	schedule_skew 1934;
	parent house1_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.54;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l1_tm;
	schedule_skew 1934;
	parent house1_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.64;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l1_tm;
	schedule_skew 853;
	parent house2_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l1_tm;
	schedule_skew 853;
	parent house2_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house3_resp_l1_tm;
	schedule_skew -3011;
	parent house3_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.54;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l1_tm;
	schedule_skew -3011;
	parent house3_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house4_resp_l1_tm;
	schedule_skew -146;
	parent house4_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house4_unresp_l1_tm;
	schedule_skew -146;
	parent house4_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house5_resp_l1_tm;
	schedule_skew 2152;
	parent house5_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house5_unresp_l1_tm;
	schedule_skew 2152;
	parent house5_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_resp_l1_tm;
	schedule_skew -504;
	parent house6_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house6_unresp_l1_tm;
	schedule_skew -504;
	parent house6_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house7_resp_l1_tm;
	schedule_skew 1639;
	parent house7_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house7_unresp_l1_tm;
	schedule_skew 1639;
	parent house7_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.69;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house8_resp_l1_tm;
	schedule_skew 4921;
	parent house8_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house8_unresp_l1_tm;
	schedule_skew 4921;
	parent house8_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.69;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house9_resp_l1_tm;
	schedule_skew 960;
	parent house9_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.66;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house9_unresp_l1_tm;
	schedule_skew 960;
	parent house9_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.50;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house10_resp_l1_tm;
	schedule_skew 1334;
	parent house10_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house10_unresp_l1_tm;
	schedule_skew 1334;
	parent house10_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house11_resp_l1_tm;
	schedule_skew -2717;
	parent house11_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.42;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house11_unresp_l1_tm;
	schedule_skew -2717;
	parent house11_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house12_resp_l1_tm;
	schedule_skew -527;
	parent house12_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house12_unresp_l1_tm;
	schedule_skew -527;
	parent house12_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.57;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house13_resp_l1_tm;
	schedule_skew 1164;
	parent house13_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house13_unresp_l1_tm;
	schedule_skew 1164;
	parent house13_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house14_resp_l1_tm;
	schedule_skew 3812;
	parent house14_l1_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.73;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house14_unresp_l1_tm;
	schedule_skew 3812;
	parent house14_l1_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.56;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_resp_l2_tm;
	schedule_skew -2462;
	parent house0_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.92;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l2_tm;
	schedule_skew -2462;
	parent house0_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.97;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house1_resp_l2_tm;
	schedule_skew -3091;
	parent house1_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.83;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l2_tm;
	schedule_skew -3091;
	parent house1_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.74;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l2_tm;
	schedule_skew 2905;
	parent house2_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.75;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l2_tm;
	schedule_skew 2905;
	parent house2_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.74;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_ppump_l2_tm;
	schedule_skew 48045;
	power_fraction 0.400000;
	parent house2_l2_tm;
	current_fraction 0.400000;
	period 5.09;
	base_power pool_pump_season*1.36;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.21;
	current_pf 0.970;
	phase 0.74;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house3_resp_l2_tm;
	schedule_skew -3320;
	parent house3_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.53;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l2_tm;
	schedule_skew -3320;
	parent house3_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.64;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house4_resp_l2_tm;
	schedule_skew 5507;
	parent house4_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house4_unresp_l2_tm;
	schedule_skew 5507;
	parent house4_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house5_resp_l2_tm;
	schedule_skew -5909;
	parent house5_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.80;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house5_unresp_l2_tm;
	schedule_skew -5909;
	parent house5_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_resp_l2_tm;
	schedule_skew -5057;
	parent house6_l2_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.81;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house6_unresp_l2_tm;
	schedule_skew -5057;
	parent house6_l2_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.95;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_resp_l4_tm;
	schedule_skew 1120;
	parent house0_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.78;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l4_tm;
	schedule_skew 1120;
	parent house0_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.71;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house1_resp_l4_tm;
	schedule_skew 144;
	parent house1_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.72;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l4_tm;
	schedule_skew 144;
	parent house1_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l4_tm;
	schedule_skew -4692;
	parent house2_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l4_tm;
	schedule_skew -4692;
	parent house2_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house3_resp_l4_tm;
	schedule_skew -2841;
	parent house3_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l4_tm;
	schedule_skew -2841;
	parent house3_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.82;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house4_resp_l4_tm;
	schedule_skew -629;
	parent house4_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.85;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house4_unresp_l4_tm;
	schedule_skew -629;
	parent house4_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.85;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house4_ppump_l4_tm;
	schedule_skew 244867;
	power_fraction 0.400000;
	parent house4_l4_tm;
	current_fraction 0.400000;
	period 5.77;
	base_power pool_pump_season*1.38;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.29;
	current_pf 0.970;
	phase 0.41;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house5_resp_l4_tm;
	schedule_skew 312;
	parent house5_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.69;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house5_unresp_l4_tm;
	schedule_skew 312;
	parent house5_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_resp_l4_tm;
	schedule_skew -400;
	parent house6_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.78;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house6_unresp_l4_tm;
	schedule_skew -400;
	parent house6_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house7_resp_l4_tm;
	schedule_skew -1152;
	parent house7_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house7_unresp_l4_tm;
	schedule_skew -1152;
	parent house7_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.73;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house8_resp_l4_tm;
	schedule_skew 234;
	parent house8_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house8_unresp_l4_tm;
	schedule_skew 234;
	parent house8_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.48;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house9_resp_l4_tm;
	schedule_skew 4587;
	parent house9_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house9_unresp_l4_tm;
	schedule_skew 4587;
	parent house9_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house10_resp_l4_tm;
	schedule_skew 3759;
	parent house10_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house10_unresp_l4_tm;
	schedule_skew 3759;
	parent house10_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.57;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house11_resp_l4_tm;
	schedule_skew -821;
	parent house11_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.61;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house11_unresp_l4_tm;
	schedule_skew -821;
	parent house11_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.76;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house12_resp_l4_tm;
	schedule_skew 909;
	parent house12_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house12_unresp_l4_tm;
	schedule_skew 909;
	parent house12_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.68;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house13_resp_l4_tm;
	schedule_skew 619;
	parent house13_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.68;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house13_unresp_l4_tm;
	schedule_skew 619;
	parent house13_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.65;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house14_resp_l4_tm;
	schedule_skew -649;
	parent house14_l4_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.52;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house14_unresp_l4_tm;
	schedule_skew -649;
	parent house14_l4_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.52;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_resp_l5_tm;
	schedule_skew -492;
	parent house0_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.98;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l5_tm;
	schedule_skew -492;
	parent house0_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.94;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_ppump_l5_tm;
	schedule_skew 128408;
	power_fraction 0.400000;
	parent house0_l5_tm;
	current_fraction 0.400000;
	period 5.02;
	base_power pool_pump_season*1.62;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.19;
	current_pf 0.970;
	phase 0.24;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house1_resp_l5_tm;
	schedule_skew 2705;
	parent house1_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.76;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l5_tm;
	schedule_skew 2705;
	parent house1_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.62;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l5_tm;
	schedule_skew -3390;
	parent house2_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.64;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l5_tm;
	schedule_skew -3390;
	parent house2_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.61;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_ppump_l5_tm;
	schedule_skew -339693;
	power_fraction 0.400000;
	parent house2_l5_tm;
	current_fraction 0.400000;
	period 6.04;
	base_power pool_pump_season*1.58;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.44;
	current_pf 0.970;
	phase 0.23;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house3_resp_l5_tm;
	schedule_skew -3988;
	parent house3_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l5_tm;
	schedule_skew -3988;
	parent house3_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house4_resp_l5_tm;
	schedule_skew 562;
	parent house4_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.86;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house4_unresp_l5_tm;
	schedule_skew 562;
	parent house4_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house5_resp_l5_tm;
	schedule_skew -613;
	parent house5_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.52;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house5_unresp_l5_tm;
	schedule_skew -613;
	parent house5_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.63;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_resp_l5_tm;
	schedule_skew 2129;
	parent house6_l5_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.71;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house6_unresp_l5_tm;
	schedule_skew 2129;
	parent house6_l5_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.77;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_resp_l6_tm;
	schedule_skew -1945;
	parent house0_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.06;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l6_tm;
	schedule_skew -1945;
	parent house0_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.80;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house1_resp_l6_tm;
	schedule_skew -356;
	parent house1_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.60;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l6_tm;
	schedule_skew -356;
	parent house1_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.54;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l6_tm;
	schedule_skew -52;
	parent house2_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.46;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l6_tm;
	schedule_skew -52;
	parent house2_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.43;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house3_resp_l6_tm;
	schedule_skew -1532;
	parent house3_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.56;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l6_tm;
	schedule_skew -1532;
	parent house3_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house3_ppump_l6_tm;
	schedule_skew -287873;
	power_fraction 0.400000;
	parent house3_l6_tm;
	current_fraction 0.400000;
	period 7.67;
	base_power pool_pump_season*1.63;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.24;
	current_pf 0.970;
	phase 0.75;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house4_resp_l6_tm;
	schedule_skew 813;
	parent house4_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.47;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house4_unresp_l6_tm;
	schedule_skew 813;
	parent house4_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.55;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house5_resp_l6_tm;
	schedule_skew -982;
	parent house5_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.79;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house5_unresp_l6_tm;
	schedule_skew -982;
	parent house5_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.67;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_resp_l6_tm;
	schedule_skew -1294;
	parent house6_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.82;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house6_unresp_l6_tm;
	schedule_skew -1294;
	parent house6_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.72;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house6_ppump_l6_tm;
	schedule_skew -206849;
	power_fraction 0.400000;
	parent house6_l6_tm;
	current_fraction 0.400000;
	period 6.89;
	base_power pool_pump_season*1.46;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.48;
	current_pf 0.970;
	phase 0.13;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house7_resp_l6_tm;
	schedule_skew 754;
	parent house7_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house7_unresp_l6_tm;
	schedule_skew 754;
	parent house7_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.58;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house8_resp_l6_tm;
	schedule_skew -4313;
	parent house8_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.55;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house8_unresp_l6_tm;
	schedule_skew -4313;
	parent house8_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house8_ppump_l6_tm;
	schedule_skew 413792;
	power_fraction 0.400000;
	parent house8_l6_tm;
	current_fraction 0.400000;
	period 6.47;
	base_power pool_pump_season*1.50;
	power_pf 0.970;
	impedance_pf 0.970;
	duty_cycle 0.36;
	current_pf 0.970;
	phase 0.06;
	heatgain_fraction 0.0;
	impedance_fraction 0.200000;
	groupid Pool_Pump;
	is_240 TRUE;
}

object ZIPload {
	name house9_resp_l6_tm;
	schedule_skew 2323;
	parent house9_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house9_unresp_l6_tm;
	schedule_skew 2323;
	parent house9_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.72;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house10_resp_l6_tm;
	schedule_skew -1193;
	parent house10_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.50;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house10_unresp_l6_tm;
	schedule_skew -1193;
	parent house10_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.46;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house11_resp_l6_tm;
	schedule_skew 6821;
	parent house11_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.46;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house11_unresp_l6_tm;
	schedule_skew 6821;
	parent house11_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.60;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house12_resp_l6_tm;
	schedule_skew 2113;
	parent house12_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*1.03;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house12_unresp_l6_tm;
	schedule_skew 2113;
	parent house12_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house13_resp_l6_tm;
	schedule_skew -2102;
	parent house13_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.63;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house13_unresp_l6_tm;
	schedule_skew -2102;
	parent house13_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.85;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house14_resp_l6_tm;
	schedule_skew -1822;
	parent house14_l6_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.44;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house14_unresp_l6_tm;
	schedule_skew -1822;
	parent house14_l6_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.51;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house0_resp_l7_tm;
	schedule_skew 970;
	parent house0_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.76;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house0_unresp_l7_tm;
	schedule_skew 970;
	parent house0_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.59;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house1_resp_l7_tm;
	schedule_skew 626;
	parent house1_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.59;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house1_unresp_l7_tm;
	schedule_skew 626;
	parent house1_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.70;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house2_resp_l7_tm;
	schedule_skew 1382;
	parent house2_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.62;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house2_unresp_l7_tm;
	schedule_skew 1382;
	parent house2_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.78;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
	name house3_resp_l7_tm;
	schedule_skew -2520;
	parent house3_l7_tm;
	current_fraction 0.400000;
	base_power responsive_loads*0.58;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Responsive_load;
}

object ZIPload {
	name house3_unresp_l7_tm;
	schedule_skew -2520;
	parent house3_l7_tm;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.66;
	impedance_pf 0.970;
	power_fraction 0.400000;
	heatgain_fraction 0.700;
	current_pf 0.970;
	power_pf 0.970;
	impedance_fraction 0.200000;
	groupid Unresponsive_load;
}

object ZIPload {
